catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Forced outage (additional to existing plant) [],,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Forced outage (additional to existing plant) [],,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,,,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Technical lifetime [years],years,ctrl,2020,15.0,,,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,15.0,,,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Construction time [years],years,ctrl,2015,0.5,,,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Construction time [years],years,ctrl,2020,0.5,,,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Construction time [years],years,ctrl,2030,0.5,,,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.0,"[A, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.0,"[A, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.0,"[A, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.0,"[A, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.0,"[A, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,upper,2020,0.0,"[A, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,"SO2 (degree of desulphuring, additional to existing plant) []",,ctrl,2015,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,"SO2 (degree of desulphuring, additional to existing plant) []",,ctrl,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,"SO2 (degree of desulphuring, additional to existing plant) []",,ctrl,2030,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,"SO2 (degree of desulphuring, additional to existing plant) []",,lower,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,"SO2 (degree of desulphuring, additional to existing plant) []",,upper,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,NOX (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2015,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,NOX (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,NOX (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2030,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,NOX (additional to existing plant) [g/GJ_i],g/GJ_i,lower,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,NOX (additional to existing plant) [g/GJ_i],g/GJ_i,upper,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,CH4 (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2015,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,CH4 (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,CH4 (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2030,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,CH4 (additional to existing plant) [g/GJ_i],g/GJ_i,lower,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,CH4 (additional to existing plant) [g/GJ_i],g/GJ_i,upper,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,N2O (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2015,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,N2O (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,N2O (additional to existing plant) [g/GJ_i],g/GJ_i,ctrl,2030,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,N2O (additional to existing plant) [g/GJ_i],g/GJ_i,lower,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Environment,N2O (additional to existing plant) [g/GJ_i],g/GJ_i,upper,2020,0.0,"[A, F, G]",,8,It is assumed by Ea Energy Analyses that plants emissions prior to the LTE is within the legal limits.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.25520945232000003,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.25520945232000003,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.25520945232000003,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.1595059077,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.36154672412000005,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,"[C, F]",,"[4, 5, 6, 7]","Projected Costs of Generating electricity edition 2015, IEA, NEA and OECD 2015 || Baggrundsnotat omhandlende metode for Energinet.dk's forventninger til kraftværksudviklingen i Danmark, Energinet.dk, 27. august 2014 (Background note concerning method for Energinet.dk's expectations for power plant development in Denmark , Energinet.dk , August 27, 2014) || Studstrupværket kører videre på kul frem til 2015, Ingeniøren, 10. maj 2012,( Studstrupværket continues to run on coal until 2015, Engineer , May 10, 2012, ) || Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2015,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2020,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2030,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2050,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,lower,2020,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,upper,2020,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,lower,2050,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,upper,2050,0.0,"[A, D, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2015,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,lower,2020,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,upper,2020,8506.981744,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,lower,2050,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,02 LTE existing plant,Life time extension of coal extraction plant - refurbish - coal - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,upper,2050,0.0,"[A, B, F]",,7,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,300.0,,,,
