catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,200.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,400.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2015,-0.01,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2020,-0.01,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2030,-0.01,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,lower,2020,0.0,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,upper,2020,-0.02,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2015,-0.01,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2020,-0.01,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2030,-0.01,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,lower,2020,0.0,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,upper,2020,-0.02,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2015,-0.02,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2020,-0.02,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2030,-0.02,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,lower,2020,0.0,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,upper,2020,-0.05,"[A, B, C, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2015,0.0,"[A, C]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2020,0.0,"[A, C]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2030,0.0,"[A, C]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,lower,2020,-0.01,"[A, C]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,upper,2020,0.01,"[A, C]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Forced outage (additional to existing plant) [],,lower,2020,-0.01,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Forced outage (additional to existing plant) [],,upper,2020,0.01,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,lower,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,upper,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2020,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2015,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2020,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2030,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Construction time [years],years,lower,2020,1.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Construction time [years],years,upper,2020,2.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.0,"[A, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.0,"[A, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.0,"[A, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.0,"[A, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.0,"[A, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,lower,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,upper,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,lower,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,upper,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,lower,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,upper,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,upper,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,upper,2020,0.0,A,Value depend on the original plant. Value indicate the estimated change from the original value (unit is the same as the paramter).,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,20.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,21.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,18.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,19.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,53.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,3.1,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,3.1,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.8,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,0.8,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.531686359,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.531686359,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.531686359,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
