catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.3721804513,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.8506981744000002,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,"[C, E, K]",,"[10, 11, 12]","Ea Energy Analysis, based on experience from various commercial projects. || Government response to the consultation on proposals for the levels of banded support under the Renewables Obligation for the period 2013-17 and the Renewables Obligation Order 2012, UK Department of Energy and Climate Change, July 2012. || A strategy for converting coal fueled power plants to biomass, Future Metrics, September 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2015,0.9570354462000001,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2020,0.9570354462000001,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2030,0.9570354462000001,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2050,0.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,lower,2020,0.4253490872000001,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,upper,2020,1.4887218052,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,lower,2050,0.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,upper,2050,0.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,ctrl,2015,3562.2986053000004,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,ctrl,2020,3562.2986053000004,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,ctrl,2030,3562.2986053000004,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,ctrl,2050,0.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,lower,2020,1435.5531693,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,upper,2020,5689.044041300001,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,lower,2050,0.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Financial data,Fixed O&M [EUR/MWe/year],EUR/MWe/year,upper,2050,0.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_i]",EUR/MWh_i,ctrl,2015,0.36,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_i]",EUR/MWh_i,ctrl,2020,0.36,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_i]",EUR/MWh_i,ctrl,2030,0.36,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_i]",EUR/MWh_i,lower,2020,0.16,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_i]",EUR/MWh_i,upper,2020,0.56,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_i/y]",EUR/MW_i/y,ctrl,2015,1350.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_i/y]",EUR/MW_i/y,ctrl,2020,1350.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_i/y]",EUR/MW_i/y,ctrl,2030,1350.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_i/y]",EUR/MW_i/y,lower,2020,550.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03a Coal to wood pellets exi bo,Rebuild extraction plant from coal to biomass a) existing boiler - fuel conversion - wood pellets - large,Technology-specific data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_i/y]",EUR/MW_i/y,upper,2020,2150.0,"[A, F, K]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,200.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,400.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2015,-0.01,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2020,-0.01,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2030,-0.01,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,lower,2020,0.0,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,upper,2020,-0.02,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2015,-0.01,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2020,-0.01,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2030,-0.01,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,lower,2020,0.0,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,upper,2020,-0.02,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2015,-0.07,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2020,-0.07,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2030,-0.07,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,lower,2020,-0.02,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,upper,2020,-0.1,"[A, B, J]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2015,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2020,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2030,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,lower,2020,-0.01,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,upper,2020,0.01,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2015,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2020,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2030,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,lower,2020,-0.01,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,upper,2020,0.01,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2015,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2020,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2030,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,lower,2020,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,upper,2020,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2020,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2015,2.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2020,2.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2030,2.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,lower,2020,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,upper,2020,3.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.03,"[A, D]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.03,"[A, D]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.03,"[A, D]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.02,"[A, D]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.05,"[A, D]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2015,-0.02,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2020,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2030,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,lower,2020,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,upper,2020,-0.05,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2015,-0.02,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2020,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2030,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,lower,2020,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,upper,2020,-0.05,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2015,0.0005,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2020,0.0005,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
