catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2030,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,lower,2020,0.0,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,upper,2020,0.001,A,Value depend on the original plant.,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.5,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.5,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,upper,2020,2.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2015,1.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2020,1.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2030,1.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,upper,2020,2.0,"[A, I]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.98,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.98,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.98,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,30.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,24.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,20.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,19.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,53.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,2.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,2.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.5,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,10.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,8.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,6.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,2.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,20.0,G,Emission values from the datasheet of new CFB biomass plants. See references and notes in the datasheet  'Large Biomass Circulating Fluidized Bed Combustion Systems (CFBC) for wood'.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.7120300759800002,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.7120300759800002,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.7120300759800002,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.4249194421200002,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.2862513437,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,"[C, E]",,"[10, 12]",Ea Energy Analysis. based on experience from various commercial projects. || A strategy for converting coal fueled power plants to biomass. Future Metrics. September 2014
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,2.9242749745000003,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,2.9242749745000003,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,2.9242749745000003,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.8609022565000002,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,3.9876476925000004,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,0.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,0.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,78423.73795250001,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,78423.73795250001,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,78423.73795250001,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,0.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,65131.57897750001,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,91715.89692750001,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,1.1,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,1.1,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,1.1,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,0.7,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,1.5,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,29500.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,29500.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,29500.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,24500.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03b Coal to wood chips n. boile,Rebuild extraction plant from coal to biomass b) new boiler - fuel conversion - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,34500.0,"[F, K]",,10,Ea Energy Analysis. based on experience from various commercial projects.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,200.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,400.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2015,-0.03,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2020,-0.03,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,ctrl,2030,-0.03,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,lower,2020,-0.02,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average, additional to existing plant) []",,upper,2020,-0.04,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2015,-0.03,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2020,-0.03,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,ctrl,2030,-0.03,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,lower,2020,-0.02,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate, additional to existing plant) []",,upper,2020,-0.04,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2015,-0.07,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2020,-0.07,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,ctrl,2030,-0.07,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,lower,2020,-0.02,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cb coefficient (50°C/100°C, additional to existing plant)",,upper,2020,-0.1,"[A, B, I]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,lower,2020,-0.01,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,"Cv coefficient (50°C/100°C, additional to existing plant)",,upper,2020,0.01,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
