catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,lower,2020,-0.01,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Forced outage (additional to existing plant) [],,upper,2020,0.01,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,lower,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Planned outage (additional to existing plant) [weeks per year],weeks per year,upper,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2020,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,15.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2015,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2020,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2030,2.0,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,lower,2020,1.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Construction time [years],years,upper,2020,2.5,C,Values for year 2050 are not considered relevant since it is assumed that all coal fired plants in Denmark have been rebuilt or decommissioned.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.04,"[A, D]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.04,"[A, D]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.04,"[A, D]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.03,"[A, D]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Energy/technical data,Space requirement (additional to existing plant) [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.06,"[A, D]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,lower,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Primary regulation (of full load, additional to existing plant, per 30 seconds) []",,upper,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,lower,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Secondary regulation (of full load, additional to existing plant, per minute) []",,upper,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,lower,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,"Minimum load (of full load, additional to existing plant) []",,upper,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Warm start-up time (additional to existing plant) [hours],hours,upper,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2015,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,ctrl,2030,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,lower,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Regulation ability,Cold start-up time (additional to existing plant) [hours],hours,upper,2020,0.0,A,Value depend on the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.98,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.98,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.98,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,30.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,24.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,20.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,19.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,53.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,2.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,2.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,3.1,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,3.1,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,10.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,8.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,6.0,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.8,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,0.8,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,G,"Assumed the same emission values from the datasheet of new biomass plants (wood chips). See references and notes in the datasheet  '09 Biomass CHP, Steam Turbine - Large steam turbine, Woodchips'.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.7120300759800002,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.7120300759800002,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.7120300759800002,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.4249194421200002,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.2862513437,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,"[C, E]",,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2015,1.5950590770000002,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2020,1.5950590770000002,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2030,1.5950590770000002,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,ctrl,2050,0.0,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,lower,2020,1.063372718,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,upper,2020,2.126745436,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,lower,2050,0.0,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Variable O&M (*total, additional to existing plant) [EUR/MWh_e]",EUR/MWh_e,upper,2050,0.0,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2015,15073.308277650001,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,15073.308277650001,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,15073.308277650001,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,0.0,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
