catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,lower,2020,13398.496246800001,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,upper,2020,16748.1203085,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,lower,2050,0.0,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03c coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass c) existing boiler - fuel conversion - wood chips - large,Financial data,"Fixed O&M (*total, additional to existing plant) [EUR/MW_e/y]",EUR/MW_e/y,upper,2050,0.0,F,Both variable and fixed O&M costs are likely to increase by 40-50% from the original plant.,10,"Ea Energy Analysis, based on experience from various commercial projects."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,70.0,"[A, E]",,13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,50.0,"[A, E]",,13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,90.0,"[A, E]",,13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.0027,B,The estimated electrcial efficiency is 27 %. It is assumed that plants are equipped with Flue Gas Condensation having total efficiency of 105 %,13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.35,B,The estimated electrcial efficiency is 27 %. It is assumed that plants are equipped with Flue Gas Condensation having total efficiency of 105 %,13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Forced outage [],,ctrl,2015,0.03,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,1.56,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.02,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.03,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.45,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,2.0,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,12.0,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,30.0,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,10.0,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,C,"Values are based on Data sheet for Wood Chips CHP, Large",13,"Ramboll, internal assessment"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,4.327926962260001,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,116183.31627286869,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,1.1,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,03d coal to wood chips exi. boi,Rebuild extraction plant from coal to biomass d) small coal boiler - fuel conversion - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,29500.0,D,"O&M data are based data sheet 09 Wood chips CHP, Large, the specific values based on electricity has been corrected base on efficiency",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,40.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,125.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,40.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,125.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.41,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.42,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.43,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.45,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.38,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.42,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.4,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.44,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.39,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.4,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.41,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.43,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.36,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.4,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.38,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.42,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.95,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.96,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,1.0,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,1.0,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.8,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,1.2,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.8,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,1.2,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2015,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2020,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2030,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2050,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,lower,2020,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,lower,2050,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2015,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2020,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2030,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2050,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,lower,2020,1.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,upper,2020,2.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,lower,2050,1.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Construction time [years],years,upper,2050,2.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.02,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
