catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.02,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.02,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.02,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.01,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.03,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.01,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.03,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.5,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.5,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.25,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.23,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,lower,2020,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,upper,2020,0.25,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Minimum load (of full load) [],,upper,2050,0.25,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.25,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.23,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.2,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.2,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.1,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,upper,2020,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.1,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.4,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,lower,2020,0.4,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,upper,2020,1.0,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,lower,2050,0.4,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Regulation ability,Cold start-up time [hours],hours,upper,2050,1.0,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,20.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,15.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,10.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,10.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,10.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,30.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,7.5,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,20.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,1.5,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,1.5,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,1.5,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.5,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,1.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,8.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,1.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,8.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.7,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,1.2,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.7,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.2,G,"Combined with DGC assumptions, CHP configuration",9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.6380236308,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.62738990362,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.5954887220800001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.55295381336,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.4253490872000001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.9570354462000001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.3721804513,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.9038668103,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,4.7851772310000005,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,4.678839959200001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,4.466165415600001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,4.253490872,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,4.253490872,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,6.380236308000001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,3.1901181540000003,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,5.3168635900000005,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,21267.454360000003,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,20735.768001,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,19778.7325548,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,19140.708924000002,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"04 Gas turb. simple cycle, L","Gas turbine, simple cycle - back pressure - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,5.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,40.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,5.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,40.0,F,Electrical output,,
