catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.36,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.37,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.39,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.4,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.32,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.4,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.34,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.42,"[G, H]",,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.34,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.35,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.37,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.38,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.3,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.38,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.32,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.4,,,"[6, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.71,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.73,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.8,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.8,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.61,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.8,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.7,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.9,,,"[6, 12]","Wärtsila Technical Journal ""in detail"" 02-2014 || COWI 2015 input"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,ctrl,2015,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,ctrl,2020,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,ctrl,2030,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,ctrl,2050,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,lower,2020,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,upper,2020,0.03,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,lower,2050,0.02,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Forced outage [],,upper,2050,0.03,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.8,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,E,Technical- and design life most often > 25 years,"[6, 7]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,ctrl,2015,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,ctrl,2020,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,ctrl,2030,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,ctrl,2050,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,lower,2020,1.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,upper,2020,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,lower,2050,1.0,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Construction time [years],years,upper,2050,1.5,,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.04,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.04,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.04,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.04,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.03,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.07,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.03,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.07,G,"Combined with DGC assumptions, CHP configuration",7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.0,I,"No data available, no known use",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.5,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.2,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.5,C,Power related,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.25,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.23,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,lower,2020,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,upper,2020,0.25,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Minimum load (of full load) [],,upper,2050,0.25,A,Very low efficiency at low loads and often increased Nox emisison,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.25,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.23,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.2,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.2,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.1,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,upper,2020,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.1,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.4,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.5,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,lower,2020,0.4,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,upper,2020,1.0,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,lower,2050,0.4,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Regulation ability,Cold start-up time [hours],hours,upper,2050,1.0,,,"[5, 6, 8]","Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,20.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,15.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,10.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,10.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,10.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,30.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,8.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,20.0,D,Based on Dry Low NOx (DLN) techniques,"[7, 9]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,1.5,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,1.5,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,1.5,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.5,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,1.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
