catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,8.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,1.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,8.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.7,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,1.2,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.7,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.2,,,9,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.7975295385000001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.7762620841400001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.7443609026,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.7230934482400001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.6380236308,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.063372718,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.5848549949000001,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0102040821,0,,"[6, 10]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation - The future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,K,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,5.848549949000001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,5.742212677200001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,5.4232008618,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,4.8915145028,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,5.3168635900000005,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,7.443609026000001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,4.253490872,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,6.380236308000001,0,,6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,21267.454360000003,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,20735.768001,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,19778.7325548,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,19140.708924000002,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Sm-Me,"Gas turbine, simple cycle - back pressure - natural gas - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,B,"Insurance excluded, unknown. Daily start assumed",6,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.3,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.3,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.3,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.3,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.23,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.32,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.25,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.35,M,Air preheating by internal recuperation included,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.29,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.23,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.33,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.6,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.6,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.6,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.6,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.4,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.85,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.4,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.85,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Forced outage [],,ctrl,2015,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Forced outage [],,ctrl,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Forced outage [],,ctrl,2030,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Forced outage [],,ctrl,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,ctrl,2020,15.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,ctrl,2030,15.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,ctrl,2050,15.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,lower,2020,10.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,upper,2020,20.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,lower,2050,10.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Technical lifetime [years],years,upper,2050,20.0,L,DGC Estimate,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,ctrl,2015,0.5,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,ctrl,2020,0.5,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,ctrl,2030,0.5,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,ctrl,2050,0.5,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,lower,2020,0.3,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,upper,2020,0.8,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,lower,2050,0.2,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Construction time [years],years,upper,2050,0.7,L,DGC Estimate,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.06,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.06,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.06,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.06,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.05,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.15,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.05,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.15,,,7,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,lower,2020,0.3,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,lower,2050,0.25,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,L,DGC Estimate,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,13,The Omes Project results (2005)
