catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,10.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,10.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,10.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,10.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,6.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,15.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,6.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,15.0,,,"[7, 13]",Data specs from maufacturers (Web) 2015 || The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,6.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,6.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,6.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,6.0,,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.2760472616,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.2760472616,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.1697099898000003,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.063372718,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.9038668103,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.9038668103,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.8506981744000002,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.7443609026,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3721804513,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3721804513,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.3190118154,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.3190118154,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,"[13, 14]","The Omes Project results (2005) || WBDG-Publication, B. L. Capehart, Microtubines, 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,15.950590770000002,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,15.950590770000002,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,14.887218052000001,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,13.823845334000001,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,10.633727180000001,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,15.950590770000002,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,8.506981744,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,15.950590770000002,0,,13,The Omes Project results (2005)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,04 Gas turb. simple cycle Micro,"Gas turbine, simple cycle - back pressure - natural gas - micro",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,100.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,500.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,100.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,500.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.58,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.59,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.61,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.63,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.55,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.61,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.58,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.65,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.55,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.56,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.58,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.6,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.52,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.58,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.55,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.62,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,1.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,1.8,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,2.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,2.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,2.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2015,0.15,J,Data on Cv from the 2012 version roughly adjusted for higher electricity efficiency,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2020,0.15,J,Data on Cv from the 2012 version roughly adjusted for higher electricity efficiency,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2030,0.15,J,Data on Cv from the 2012 version roughly adjusted for higher electricity efficiency,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2050,0.15,J,Data on Cv from the 2012 version roughly adjusted for higher electricity efficiency,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,lower,2020,0.02,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,upper,2020,0.04,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,lower,2050,0.02,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Forced outage [],,upper,2050,0.04,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.3,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,4.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,4.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2015,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2020,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2030,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,ctrl,2050,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,lower,2020,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,upper,2020,3.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,lower,2050,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Construction time [years],years,upper,2050,3.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.02,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.02,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.02,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.02,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.01,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.03,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.01,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.03,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.15,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.15,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.15,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
