catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.15,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.05,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.15,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.05,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.15,,,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,lower,2020,0.3,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,lower,2050,0.3,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,upper,2020,1.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Warm start-up time [hours],hours,upper,2050,1.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,2.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,2.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,lower,2020,2.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,upper,2020,5.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,lower,2050,1.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Regulation ability,Cold start-up time [hours],hours,upper,2050,5.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,20.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,15.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,10.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,8.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,10.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,30.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,5.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,15.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,8.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,8.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.7,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,1.2,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.7,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.2,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.9570354462000001,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.9357679918400001,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.88259935594,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8506981744000002,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.8506981744000002,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.2760472616,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.7443609026,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.1697099898000003,0,,"[5, 8]","Wärtsila Technical Journal ""in detail"" 02-2014 || Smart Power Generation; the future of electricity production, J. Klimstra & M. Hotakainen 2011"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.7443609026,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.7230934482400001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.6805585395200001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.64865735798,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.6911922667000001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.08464017236,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.6380236308,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0102040821,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.21267454360000004,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.21267454360000004,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.20204081642000002,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.20204081642000002,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.1595059077,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.19140708924000002,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.10633727180000002,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.1595059077,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,4.7851772310000005,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,4.678839959200001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,4.466165415600001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,4.253490872,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,3.1901181540000003,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,7.443609026000001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,3.1901181540000003,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,7.443609026000001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,31901.18154,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,31156.820637400004,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,29561.761560400002,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,27647.690668000003,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,26584.317950000004,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,37218.045130000006,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,21267.454360000003,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, steam extract.","Gas turbine, combined cycle - extraction - natural gas - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,31901.18154,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,10.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,100.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,10.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,100.0,F,Electrical output,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.51,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.53,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.55,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.42,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.55,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.45,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.58,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.47,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.48,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
