catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.5,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.52,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.39,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.52,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.42,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.55,,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,1.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,1.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,1.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,1.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.9,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,1.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,1.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,1.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,lower,2020,0.02,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,upper,2020,0.04,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,lower,2050,0.02,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Forced outage [],,upper,2050,0.04,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.3,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,4.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,4.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,E,Technical- and design life most often > 25 years,"[5, 3]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2015,2.5,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2020,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2030,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,ctrl,2050,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,lower,2020,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,upper,2020,3.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,lower,2050,2.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Construction time [years],years,upper,2050,3.0,,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.03,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.03,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.03,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.03,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.02,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.04,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.02,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.04,G,"CHP configuration, Including DGC assumptions",3,Data specs from maufacturers (Web) 2015
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.15,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.15,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.15,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.15,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.05,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.15,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.05,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.15,"[C, M]",,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,lower,2020,0.3,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,lower,2050,0.3,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,A,Low efficiency at low loads and often increased NOx emission,"[5, 3, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Data specs from maufacturers (Web) 2015 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,1.0,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,upper,2020,1.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Warm start-up time [hours],hours,upper,2050,1.5,H,Manufacturers says down to 30 minute,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,2.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,2.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,lower,2020,2.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,upper,2020,5.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,lower,2050,1.5,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Regulation ability,Cold start-up time [hours],hours,upper,2050,5.0,,,"[5, 6, 1, 11]","Wärtsila Technical Journal ""in detail"" 02-2014 || Danish Gas Technology Centre, analysis and discussion with manufacturers, April 2013 || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013 || Siemens : Data on GT-CC (2010)"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,20.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,15.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,10.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,8.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,10.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,30.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,5.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,15.0,D,Based on Dry Low NOx (DLN) techniques,"[3, 7]","Data specs from maufacturers (Web) 2015 || Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.5,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,8.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,8.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.7,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,1.2,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.7,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.2,G,"CHP configuration, Including DGC assumptions",7,"Danish Gas Technology Centre, environmental survey 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.3823845334000002,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
