catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.3823845334000002,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.2760472616,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.1697099898000003,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.1697099898000003,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.9140708924000003,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.9570354462000001,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.7013963488000003,0,,"[5, 9]","Wärtsila Technical Journal ""in detail"" 02-2014 || IEA: Projected cost of generating electricity, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.063372718,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.063372718,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9570354462000001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8506981744000002,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.8506981744000002,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.4887218052,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.6911922667000001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.3292158975000001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3190118154,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3190118154,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.3190118154,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.3190118154,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.3190118154,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.4253490872000001,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.2658431795,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.3721804513,0,,10,"UK Electricity Generation Costs Update, M.M. Donald, June 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,4.7851772310000005,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,4.678839959200001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,4.466165415600001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,4.253490872,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,3.1901181540000003,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,7.443609026000001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,3.1901181540000003,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,7.443609026000001,0,,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,31901.18154,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,31156.820637400004,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,29561.761560400002,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,27647.690668000003,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,26584.317950000004,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,37218.045130000006,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,21267.454360000003,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"05 Gas turb. CC, Back-pressure","Gas turbine, combined cycle - back pressure - natural gas - medium",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,31901.18154,B,Limited availability of data,5,"Wärtsila Technical Journal ""in detail"" 02-2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,10.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,10.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.46,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.47,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.48,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.5,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.4,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.48,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.44,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.52,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.44,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.45,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.47,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.48,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.38,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.46,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.42,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.5,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.9,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.95,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.99,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,1.04,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.65,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,1.02,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.65,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,1.15,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,lower,2020,0.02,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,upper,2020,0.05,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,lower,2050,0.02,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Forced outage [],,upper,2050,0.05,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.8,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.8,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.8,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.8,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,lower,2020,0.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,upper,2020,1.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,lower,2050,0.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Construction time [years],years,upper,2050,1.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.25,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.3,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.35,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.5,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.1,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.4,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.25,,,12,Suppliers association information etc.
