catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,1.0,,,12,Suppliers association information etc.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.25,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.3,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.4,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.5,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.2,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,1.0,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.25,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 12, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Suppliers association information etc. || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,lower,2020,0.3,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,lower,2050,0.25,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,lower,2020,0.01,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,upper,2020,0.15,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.01,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.15,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,lower,2020,0.2,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,upper,2020,0.4,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.2,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.4,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,upper,2020,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,SO2 (degree of desulphuring) [],,upper,2050,0.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,75.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,60.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,60.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,60.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,50.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,100.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,50.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,100.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,315.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,315.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,280.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,250.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,400.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,250.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,350.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,0.6,H,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,0.6,H,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,0.6,H,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,0.6,H,No data available,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.063372718,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.0102040821,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9570354462000001,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.9038668103,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.9570354462000001,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.1697099898000003,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.8506981744000002,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.1697099898000003,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.6911922667000001,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.6380236308,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.5848549949000001,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.5848549949000001,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3721804513,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3721804513,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.3721804513,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.3190118154,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,H,No data available,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,5.742212677200001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,5.742212677200001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,5.4232008618,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,5.210526318200001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,4.253490872,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,12.760472616000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,4.253490872,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,10.633727180000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,10633.727180000002,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,10367.8840005,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,9889.3662774,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,9038.668103000002,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,7443.609026000001,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,21267.454360000003,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,6380.2363080000005,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, natural gas",Engine - back pressure - natural gas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,15950.59077,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,10.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,10.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.42,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.43,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.45,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.47,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.38,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.44,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
