catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.42,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.48,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4]",ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.4,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.41,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.43,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.45,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.36,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.42,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.4,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.46,A,"Ref 1, 2 and 3 is used for 2015 values for 3 - 10 MWe engine, 1 MWe engine 4-5 % points less. Ref 4 & 5 is used for predictions for the future years.","[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.82,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.86,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.92,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,1.0,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.59,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.96,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.75,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,1.1,,,"[3, 4, 7]","ASUE BHKW Kenndata 2014/2015 || DGC Efficiency and emission test reports || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,lower,2020,0.02,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,upper,2020,0.05,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,lower,2050,0.02,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Forced outage [],,upper,2050,0.05,,,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,1.0,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,1.0,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,1.0,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,1.0,H,No data available,"[5, 6]","DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,D,Technical- and design life most often > 25 years,"[4, 5, 7]","DGC Efficiency and emission test reports || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Dansk Fjernvarme and FDKV reportings from CHP installations, the Dansk Fjernvarme information is from a 2012 suvey for an earlier version of the report"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,lower,2020,0.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,upper,2020,1.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,lower,2050,0.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Construction time [years],years,upper,2050,1.5,B,The construction time given is for a medium size installation; small installations can be erected in a shorter period,"[3, 6]","ASUE BHKW Kenndata 2014/2015 || Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.25,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.3,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.4,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.5,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.1,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.4,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.25,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,1.0,J,"No known use, data from n-gas engines",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.25,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.3,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.4,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.5,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.2,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,1.0,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.25,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,1.0,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 8, 13]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Ongoing Sulpur research project at DGC (MUDP) || MAN Turbo Presentation of Gas Engine with fuel switch, 2012"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,lower,2020,0.3,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,lower,2050,0.25,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,,,6,"Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.05,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,lower,2020,0.01,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,upper,2020,0.15,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.01,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.15,C,Engines have been build and demonstrated for short start up < 1 minute for full electrical load. This includes large engines,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.3,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,lower,2020,0.2,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,upper,2020,0.4,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.2,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.4,E,For a medium size engine; small engines with less thermal mass might be faster,"[6, 10]","Features and parameters of various power plant technologies, Wartsila ""In Detail"", 02-2014 etc. || Danish Gas Technology Centre, analysis on gas engine and gas turbine dynamics, 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,lower,2020,0.0,K,"Sulphur is removed in the biogas processing, according to manufactures spec. Lower values for biogas from waste water",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,upper,2020,0.999,K,"Sulphur is removed in the biogas processing, according to manufactures spec. Lower values for biogas from waste water",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,lower,2050,0.0,K,"Sulphur is removed in the biogas processing, according to manufactures spec. Lower values for biogas from waste water",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,upper,2050,0.999,K,"Sulphur is removed in the biogas processing, according to manufactures spec. Lower values for biogas from waste water",8,Ongoing Sulpur research project at DGC (MUDP)
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,100.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,100.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,100.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,100.0,,,4,DGC Efficiency and emission test reports
