catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,90.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,120.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,90.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,120.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,400.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,300.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,400.0,,,4,DGC Efficiency and emission test reports
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,J,"No known use, data from n-gas engines",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,J,"No known use, data from n-gas engines",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,J,"No known use, data from n-gas engines",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,J,"No known use, data from n-gas engines",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.063372718,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.0102040821,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9570354462000001,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.9038668103,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.8506981744000002,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.2760472616,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.8506981744000002,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.2760472616,0,,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.6911922667000001,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.6380236308,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.5848549949000001,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.5848549949000001,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3721804513,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3721804513,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.3721804513,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.3190118154,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,"[3, 5]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,8.506981744,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,7.975295385000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,7.443609026000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,6.380236308000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,6.380236308000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,13.823845334000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,4.253490872,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,12.760472616000001,F,When operating 4000 hours a year,"[3, 5, 11]","ASUE BHKW Kenndata 2014/2015 || DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013 || Blockheizkraftwerke 2013, M.Buller et al, GWF Gas Erdgas, Juni 2014"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,10633.727180000002,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,10367.8840005,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,9889.3662774,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,9038.668103000002,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,7443.609026000001,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,21267.454360000003,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,6380.2363080000005,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"06 Gas engines, biogas",Engine - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,15950.59077,F,When operating 4000 hours a year,5,"DGC analysis, The gas fired cogneration sector, Bilagsrapport 9, Energiforligs analyse 2013"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,51.77,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,51.77,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,53.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,54.91,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,46.98,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,56.44,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,46.98,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,60.65,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.223572,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.223572,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.228863,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.237118,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.19,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.25,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.19,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.27,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.235339,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.235339,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.240908,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.249597,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.21,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.26,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.21,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.28,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.31,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.32,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.27,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.32,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.27,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.35,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029099,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.029099,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029215,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.02911,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021471,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.031962,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017177,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.032382,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2015,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2030,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,lower,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,upper,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,lower,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,upper,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.5,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.38,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.15,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,1.76,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.02,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,2.73,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.32,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.2,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2015,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2020,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2030,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2050,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,lower,2020,2.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,upper,2020,3.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,lower,2050,2.0,,,1,"Rambøll present work, range of WtE-projects"
