catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,upper,2050,3.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.77,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.77,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.75,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.73,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.66,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.89,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.55,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.91,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,lower,2020,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,upper,2020,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,upper,2020,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,lower,2020,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,upper,2020,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,lower,2050,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,upper,2050,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.989617,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.998962,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.994808,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.998962,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,80.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,20.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.3,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 40 degree","Waste CHP, 40/80 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
