catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.23,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.17,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.25,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.212787,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.212787,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.21908,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.227933,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.19,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.24,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.19,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.26,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.28,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.28,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.29,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.25,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.31,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.25,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.34,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2015,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2030,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029566,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.029566,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029667,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.029534,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021847,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.032244,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017478,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.032647,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2015,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2030,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,ctrl,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,lower,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,upper,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,lower,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Forced outage [],,upper,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.5,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.38,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.15,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,1.76,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.02,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,2.73,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.32,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.2,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2015,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2020,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2030,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,ctrl,2050,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,lower,2020,2.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,upper,2020,3.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,lower,2050,2.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Construction time [years],years,upper,2050,3.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.85,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.85,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.83,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.8,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.73,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.98,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.6,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,1.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.1,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,lower,2020,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,upper,2020,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,lower,2020,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,upper,2020,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,lower,2050,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Warm start-up time [hours],hours,upper,2050,0.5,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,lower,2020,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,upper,2020,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,lower,2050,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Regulation ability,Cold start-up time [hours],hours,upper,2050,2.0,"[F, G]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.997923,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.989617,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.998962,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.994808,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.998962,H,Assumed low SO2-emission 1 g/GJ in 2015  considering the use of flue gas condensation by wet scrubbing down-stream the flue gas treatment system. Sulphur content in fuel 270 g/GJ.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,80.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,20.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
