catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2030 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2050. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.3,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR using urea injection. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,9.357679918400002,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,9.123737920440002,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,8.62395274298,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,7.5180451162600015,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,7.751987114220001,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,10.697529543080002,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,5.497636952060001,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,9.34704619122,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,5.6358754054,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,5.497636952060001,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,5.27432868128,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,4.60440386894,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,4.678839959200001,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,6.52910848852,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,3.30708915298,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,5.710311495660001,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,3.7111707858200007,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,3.6261009683800007,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.3496240617,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.9136412473200006,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,3.0837808822,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,4.1684210545600004,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,2.1799140719,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,3.6367346955600004,M,Installation includes civils works (including waste bunker) and project cost.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,29.008807747040006,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,29.008807747040006,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,28.20064448136,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,27.15853921772,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,24.57454351298,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,33.7089151606,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,20.246616550720002,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,34.187432883700005,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
