catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2015,18.183673469387756,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2020,18.183673469387756,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2030,18.194307196562836,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2050,18.236842105263158,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2020,15.40827067669173,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2020,21.12921589688507,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2050,13.600537056928033,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2050,22.958216970998926,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2015,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2020,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2030,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2050,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2020,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2020,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2050,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2050,74.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,lower,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,lower,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,ctrl,2015,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,ctrl,2020,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,ctrl,2030,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,ctrl,2050,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.100383,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.100383,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.097086,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.090423,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.04,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.12,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.04,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Large, 50 degree","Waste CHP, 50/100 degree - back pressure - waste - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.12,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,18.61,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,18.61,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,19.03,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,19.69,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,16.91,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,20.24,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,16.91,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,21.66,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.220999,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.220999,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.225986,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.233834,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.19,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.25,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.19,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.26,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.23263,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.23263,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.23788,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.246141,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.21,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.26,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.21,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.28,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.31,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.27,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.32,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.27,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.35,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029101,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.029101,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029217,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.029112,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021472,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.031965,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017178,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.032684,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,ctrl,2015,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,ctrl,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,ctrl,2030,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,ctrl,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,lower,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,upper,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,lower,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Forced outage [],,upper,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.85,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.58,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.11,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.43,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.28,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.58,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.64,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,ctrl,2015,2.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,ctrl,2020,2.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,ctrl,2030,2.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,ctrl,2050,2.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,lower,2020,2.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,upper,2020,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,lower,2050,1.5,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Construction time [years],years,upper,2050,3.0,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,1.61,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,1.61,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,1.58,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,1.52,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,1.37,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,1.85,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,1.14,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,1.9,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.05,F,"Regulation and start-up refer to electricity  generation controlled by the turbine operation.The WtE facility would usually be operating at 100% thermal input, and the electricity  output is controlled to the desired level by use of turbine by-pass, by which excess steam is used to produce DH-energy. Warm start-up time refers to 2 days down-time of the turbine.",,
