catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,64865.735767991406,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,61888.29215896885,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,54657.35767991407,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,55189.0440386681,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,75712.13748657357,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,40195.48872180451,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,68055.85392051557,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2015,27.126638023630505,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2020,23.883351235230936,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2030,22.77744360902256,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2050,20.119011815252417,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,lower,2020,20.299785177228785,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,upper,2020,27.86036519871106,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,lower,2050,14.791514500537057,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,upper,2050,25.053061224489795,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,ctrl,2015,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,ctrl,2020,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,ctrl,2030,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,ctrl,2050,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,lower,2020,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,upper,2020,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,lower,2050,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Steam reheat,,upper,2050,0.0,P,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.12,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.1,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.14,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.1,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.14,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2015,18.41761546723953,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2020,18.41761546723953,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2030,18.428249194414605,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2050,18.44951664876477,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2020,15.674113856068743,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2020,21.235553168635874,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2050,13.866380236305048,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2050,23.043286788399573,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2015,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2020,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2030,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2050,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2020,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2020,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2050,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2050,27.16,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,lower,2020,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,lower,2050,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,ctrl,2015,0.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,ctrl,2020,0.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,ctrl,2030,0.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,ctrl,2050,0.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[D, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.041506,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.041506,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.040149,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.037398,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.06,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Medium",Waste CHP - back pressure - waste - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.06,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,7.96,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,7.96,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,8.12,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,8.34,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,7.25,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,8.62,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,7.25,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,9.19,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.215924,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.215924,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.220299,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.226426,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.18,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.24,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.18,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.25,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.227288,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.227288,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.231894,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.238344,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.2,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.25,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.2,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.27,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.29,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.29,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.29,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.3,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.26,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.31,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.26,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.33,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029099,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.029099,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029216,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.029389,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021471,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.032286,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017177,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.032998,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,ctrl,2015,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,ctrl,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,ctrl,2030,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,ctrl,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,lower,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,upper,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,lower,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Forced outage [],,upper,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.5,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.33,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.01,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.46,E,Focus on availability and ambitions of 2 years' continuous operation is expected to gradually reduce planned outage.,1,"Rambøll present work, range of WtE-projects"
