catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.6167561761546724,M,Installation includes civils works (including waste bunker) and project cost,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.0208378088077337,M,Installation includes civils works (including waste bunker) and project cost,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,6.252631578947368,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,6.252631578947368,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,6.252631578947368,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,6.263265306122449,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,5.316863587540279,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,7.209667024704619,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,4.710741138560687,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,7.826423200859291,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,102615.4672395274,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,99319.01181525242,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,94214.82277121374,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,83049.40923737916,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,84431.79377013963,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,115375.93984962406,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,61356.60580021482,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,103466.16541353383,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2015,37.80290010741138,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2020,36.548120300751876,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2030,34.6765843179377,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,ctrl,2050,30.561331901181525,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,lower,2020,31.071750805585392,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,upper,2020,42.492373791621915,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,lower,2050,22.575402792696025,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Fixed O&M (*total) [EUR/t_i/y],EUR/t_i/y,upper,2050,38.09001074113856,L,"Fixed O&M include amongst other things the major part of staffing and maintenance, analyses, research and development, accounting, insurances, fees, memberships, office. Not included are finance cost, depreciation and amortisation.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,ctrl,2015,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,ctrl,2020,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,ctrl,2030,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,ctrl,2050,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,lower,2020,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,upper,2020,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,lower,2050,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Steam reheat,,upper,2050,0.0,O,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.11,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.12,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.1,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.14,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.1,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.14,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2015,18.41761546723953,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2020,18.41761546723953,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2030,18.428249194414605,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2050,18.438882921589688,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2020,15.674113856068743,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2020,21.224919441460795,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2050,13.866380236305048,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2050,23.043286788399573,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2015,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2020,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2030,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2050,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2020,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2020,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2050,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2050,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,lower,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,lower,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2015,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2020,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2030,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2050,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.041506,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.041506,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.040149,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.038774,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.06,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"08 WtE CHP, Small",Waste CHP - back pressure - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.06,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2015,36.95,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2020,36.95,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,37.04,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,37.21,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2020,36.26,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2020,37.92,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,36.26,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,38.08,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2015,1.055703,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2020,1.055703,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,1.058217,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,1.063278,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,1.03,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,1.09,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,1.03,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.09,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2015,1.055703,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2020,1.055703,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.058217,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.063278,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2020,1.03,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2020,1.09,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,1.03,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.09,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.025848,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.025848,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.025501,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.024842,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.019033,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.027727,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.014903,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.027608,"[A, B, C]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,ctrl,2015,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,ctrl,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,ctrl,2030,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,ctrl,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,lower,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,upper,2020,0.01,,,1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Energy/technical data,Forced outage [],,lower,2050,0.01,,,1,"Rambøll present work, range of WtE-projects"
