catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2020 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2030. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,10.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2020 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2030. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,60.0,I,"Increased focus on NOx reduction is expected in the future, requiring use of SNCR technology to its utmost potential by 2020 (at 60 g/GJ) and use of the more effective catalytic SCR-technology by 2030. The SCR-technology entails additional investment.","[2, 3, 5]","Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf. || Environmental permit of a new WtE-facility includes NOx limit value of 180 mg/Nm³ =100 g/GJ. Operation is expected well below limit value.  Cf. Miljøstyrelsen, ""Tillæg til miljøgodkendelse, Ny ovnlinje 5 på Nordforbrænding, Juni 2013,"" 
 http://mst.dk/media/mst/Attachments/Tillgtilmiljgodkendelseovn5Juni2013.pdf || Best Available Techniques (BAT), Reference Document for Waste Incineration.  Frederik Neuwahl, Gianluca Cusano, Jorge Gómez Benavides, Simon Holbrook,
Serge Roudier; Best Available Techniques (BAT) Reference Document for Waste Incineration; EUR 29971 EN; doi:10.2760/761437, DEC 2019
 https://eippcb.jrc.ec.europa.eu/reference/BREF/WI/JRC118637_WI_Bref_2019_published.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.3,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.1,,,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,J,N2O is expected to be related primarily to the use of SNCR. This is why little N2O is expected when the SCR-deNOx technology is used (indicated by very low NOx-level).,2,"Emission factors of 2006: 102 g/GJ NOx, <8,3 g/GJ for SO2, <0,34 g/GJ for CH4, 1,2 g/GJ for N2O, cf.
 Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants
 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and
 emission inventory for decentralised CHP production. National Environmental Research Institute,
 Aarhus University. 113 pp. - NERI Technical report No. 786.
 http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,1.8928034380400003,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,1.85026852932,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.8183673477800002,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,1.6375939857200001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2020,1.6163265313600002,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2020,2.24371643498,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,1.3079484431400001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,2.24371643498,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,1.08464017236,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,1.063372718,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,1.063372718,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.9676691733800001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.92513426466,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2020,1.3079484431400001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.75499462978,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,1.3079484431400001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.8081632656800001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.7868958113200001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.7443609026,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.6699248123400001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.6911922667000001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.92513426466,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.56358754054,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.9357679918400001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,7.67755102396,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,7.84769065884,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,8.67712137888,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,9.006766921460002,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2020,6.720515577760001,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2020,8.911063376840001,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2050,7.294736845480001,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,upper,2050,10.857035450780002,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,1.73329753034,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,1.8928034380400003,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,2.7435016124400002,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,3.0944146093800007,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2020,1.77583243906,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2020,1.9353383467600003,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,lower,2050,2.9455424288600005,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (electricity cost) [EUR/MWh_h],EUR/MWh_h,upper,2050,3.2751879714400003,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,5.944253493620001,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,5.944253493620001,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,5.9336197664400006,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,5.91235231208,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2020,4.93404941152,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2020,6.986358757260001,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,lower,2050,4.3491944166200005,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Variable O&M (other O&M) [EUR/MWh_h],EUR/MWh_h,upper,2050,7.58184747934,"[K, P]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2015,85814.1783426,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2020,82943.072004,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,78583.2438602,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,68800.21485460001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2020,71033.29756240001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2020,97298.60369700001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,52530.612269200006,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,88791.62195300001,P,Reference to heat output because of the lack of electricity  production.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,1.999140708915145,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,1.9566058002148228,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,1.924704618689581,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,1.7439312567132115,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,1.7013963480128895,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,2.360687432867884,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,1.3930182599355532,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,2.381954887218045,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/t_i],MEUR/t_i,ctrl,2015,733.7271750805585,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Nominal investment (*total) [MEUR/t_i],MEUR/t_i,ctrl,2020,723.093447905478,N,"Assuming LOT-based tendering of electromechanical equipment. EPC contracting is expected at unchanged or slightly higher cost (0-10%), provided only construction is included in the EPC contract.",1,"Rambøll present work, range of WtE-projects"
