catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.13823845327604725,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.14887218045112782,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.14887218045112782,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.1276047261009667,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.1807733619763695,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.1276047261009667,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.1807733619763695,"[D, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2015,23.883351235230936,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2020,24.393770139634803,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2030,27.04156820622986,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,ctrl,2050,28.20064446831364,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2020,21.426960257787325,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2020,27.21170784103115,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,lower,2050,23.37293233082707,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Output of recovered condensate [EUR/t_i],EUR/t_i,upper,2050,33.13469387755102,K,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.","[1, 4]","Rambøll present work, range of WtE-projects || Two scenarios for adaptation of the waste incineration capacity in Denmark (in Danish: To scenarier for tilpasning af affaldsforbrændingskapaciteten i Danmark.) EA Energianalyse 2014."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2015,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2020,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2030,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,ctrl,2050,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2020,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2020,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,lower,2050,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Incineration capacity [t_i/h],t_i/h,upper,2050,11.88,"[A, B]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,lower,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,lower,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2015,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2020,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2030,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,ctrl,2050,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[D, O]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.041506,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.041506,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.040149,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.037398,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.06,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,08 WtE HOP,Waste boiler - boiler - waste - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.06,"[A, B, D]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,182.24,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,182.62,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,183.28,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,180.08,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,166.32,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,242.89,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,174.4,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,251.01,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 40°C and flow 80°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.288547,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.289153,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.290195,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.285131,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.24,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.39,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.26,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.4,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.303734,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.304371,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.305469,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.300138,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.27,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.41,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.29,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.42,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.37,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.37,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.38,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.37,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.34,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.35,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.51,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029624,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.02941,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029426,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.02935,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021813,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.032721,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017993,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.034321,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
