catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,10.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,20.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,2.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,2.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,1.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,3.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,3.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,10.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,8.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,6.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,5.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,5.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,10.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,3.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,10.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,F,"It is to be expected that the NOx level is low from the CFB, and that the necessary DeNOx can be accomplished using SNCR, except where anticipated emission levels are below 20 g/GJ, in which case SCR is used. From 2017 NOx (and other emissions) must fulfill the BAT_AEL values of the LCP BREF note. The N2O level is relatively high due to the use of a CFB.","[1, 2, 3]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,3.5941997868400004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,3.4984962422200003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.3177228801600003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,3.12631579092,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.9668098832200003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,4.189688508920001,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,2.46702470576,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,4.285392053540001,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.32878625242,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.2649838893400003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.1480128903600004,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.0416756185600002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.8928034380400003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.7435016124400002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
