catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.22,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.22,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.22,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.22,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.22,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.22,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.019432,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.018691,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.018689,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.018699,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.28,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 40 degree","Biomass CHP, 40/80 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.28,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,169.53,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,169.84,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,170.47,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,167.48,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,153.68,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,230.21,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,162.19,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,238.75,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent back-pressure steam turbine without steam re-heat.  The system is optimised at DH return temperature 50°C and flow 100°C.
 At DH return temperature 40 °C and flow 80 °C, for year 2015, the name plate net electricity efficiency increases by about 2.1%-point, to 30.4% and the net name plate heat efficiency is increased about 0.5%-point, to 81.4%, the Cb coefficient increases about 0.02, and the additional heat potential with heat pumps reduced by around 2.7%-point. Other cases experience similar changes.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.268421,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.268917,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.269909,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.265171,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.23,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.37,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.24,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.38,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.282549,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.283071,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.284114,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.279127,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.25,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.39,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.27,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.4,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.35,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.35,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.35,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.34,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.32,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.47,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.33,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.49,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029781,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.029563,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029578,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.029502,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.022017,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.032889,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.018156,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.034488,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,ctrl,2015,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,ctrl,2020,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,ctrl,2030,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,ctrl,2050,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,lower,2020,4.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,upper,2020,5.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,lower,2050,4.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Construction time [years],years,upper,2050,5.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.09,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
