catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,4.8915145028,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,4.8702470484400004,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,4.9659505930600005,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,3.55166487812,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,5.518904406420001,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,3.1794844268200007,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,6.0186895838800005,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,111654.13539000001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,108464.01723600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,102083.78092800001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,95703.54462000002,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,91450.053748,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,127604.72616,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,73372.71754200001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,125477.98072400001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2015,0.822822,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2020,0.82553,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.82451,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.829385,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2020,0.48,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2020,0.86,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2050,0.48,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2050,0.85,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2015,0.808694,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2020,0.811376,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.810304,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.815429,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2020,0.46,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2020,0.84,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2050,0.45,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2050,0.83,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,1.0952738990332975,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,1.0633727175080558,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,1.010204081632653,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.9357679914070891,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.9038668098818474,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,1.276047261009667,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.744360902255639,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.2866809881847476,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.7018259935553169,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.6911922663802363,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.6592910848549947,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.6167561761546724,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.5742212674543502,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.8294307196562836,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.46788399570354455,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.8400644468313642,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.3828141783029001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.3721804511278195,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.361546723952739,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.31901181525241673,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.32964554242749733,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.26584317937701396,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,1.3823845327604727,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,1.3823845327604727,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,1.3823845327604727,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,1.3823845327604727,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,1.010204081632653,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,1.563157894736842,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,0.8825993555316863,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,1.6801288936627283,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,31369.495166487646,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,30625.13426423201,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,29030.075187969924,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,26690.6552094522,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,25839.957035445757,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,36048.335123523095,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,20310.418904403865,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,34984.96240601504,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,ctrl,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Steam reheat,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.19,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.19,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.19,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.19,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.19,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.19,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
