catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.046395,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.044624,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.04462,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.044641,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.04,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.28,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.04,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Large 50 degree","Biomass CHP, 50/100 degree - back pressure - wood chips - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.28,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,23.77,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,23.77,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,23.86,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,23.43,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,22.17,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,31.78,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,22.74,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,32.73,A,"The boiler in the plant is a grate fired boiler producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel. It is to be expected that it is necessary with a specific DeNOx plant (SNCR might not be sufficient). 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.282272,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.282272,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.283346,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.278208,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.24,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.38,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.25,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.39,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.297129,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.297129,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.298259,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.29285,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.27,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.4,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.28,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.41,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.37,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.37,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.37,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.36,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.34,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.49,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.35,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.029611,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.029611,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.029627,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.029548,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021853,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.032707,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017985,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.034305,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2015,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2020,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2030,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2050,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,lower,2020,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,upper,2020,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,lower,2050,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Construction time [years],years,upper,2050,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.16,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.27,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,lower,2020,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,upper,2020,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,lower,2050,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Minimum load (of full load) [],,upper,2050,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,2.0,"[E, G]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,2.0,"[E, G]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Medium",Biomass CHP - back pressure - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,2.0,"[E, G]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
