catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,6.720515577760001,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,6.3696025808200005,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,6.1675617644,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,5.859183676180001,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,7.922126749100001,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,4.8702470484400004,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,8.411278199380002,"[E, J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,4.27475832636,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,4.1684210545600004,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.9557465109600005,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,3.9344790566000007,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,3.6367346955600004,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,4.92341568434,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,3.01997851912,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,5.327497317180001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.6052631591000006,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.5414607960200004,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.4138560698600005,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.22244898062,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.22244898062,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.99871106476,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.8396348021400002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,3.0731471550200005,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,9.84683136868,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,9.84683136868,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,9.804296459960002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,10.006337276380002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,6.858754031100001,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,11.069709994380002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,6.146294310040001,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,12.069280349300001,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,303061.22463,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,298807.733758,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,290300.752014,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,287110.63386,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,256272.82503800004,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,346659.50606800005,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,217991.40719000003,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,368990.33314600005,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2015,0.973179,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2020,0.973179,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.972601,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.975463,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2020,0.73,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2020,0.98,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2050,0.7,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2050,0.98,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2015,0.965846,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2020,0.965846,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.965239,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.968245,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2020,0.71,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2020,0.98,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2050,0.69,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2050,0.98,"[B, H]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,1.010204081632653,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.988936627282492,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.9357679914070891,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.8932330827067668,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.8613319011815253,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,1.159076262083781,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.7018259935553169,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.2122448979591836,"[J, K]",,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.6273899033297529,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.6167561761546724,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.5848549946294308,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.5635875402792696,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.5316863587540279,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.723093447905478,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.43598281417830287,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.7656283566058002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.3828141783029001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.3721804511278195,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.31901181525241673,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.32964554242749733,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.43598281417830287,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.26584317937701396,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,1.446186895810956,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,1.446186895810956,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,1.446186895810956,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,1.446186895810956,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,1.010204081632653,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,1.6269602577873254,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,0.8825993555316863,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,1.7439312567132115,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,44448.97959183673,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,43810.9559613319,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,42747.58324382384,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,41471.53598281418,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,37537.05692803437,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,50829.21589688507,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,31475.832438238453,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,53274.9731471536,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
