catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.010633727175080558,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,ctrl,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,upper,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Steam reheat,,upper,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.25,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.25,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.25,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.25,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.25,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.25,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.019432,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.019432,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.01943,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.01944,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.26,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips, Small",Biomass CHP - back pressure - wood chips - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.28,C,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal model and evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,267.52,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,268.1,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,268.84,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,268.84,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,262.35,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,348.19,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,262.35,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,348.58,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.317676,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.318368,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.319246,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.319246,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.29,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.42,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.29,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.42,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.334396,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.335124,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.336048,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.336048,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.32,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.44,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.32,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.44,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.51,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.51,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.52,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.52,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.67,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.67,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.032838,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.032669,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.032701,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.032701,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.024078,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.036904,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.019262,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.036921,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Construction time [years],years,ctrl,2015,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Construction time [years],years,ctrl,2020,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Construction time [years],years,ctrl,2030,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Energy/technical data,Construction time [years],years,ctrl,2050,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
