catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.4563909785800004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.3925886155000002,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.2756176165200004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.06294307292,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.03104189138,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.8073039755200004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.6694951672600002,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,2.8285714298800007,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.3717508062200001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.3398496246800002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.2654135344200002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.1590762626200002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.10590762672,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.56315789546,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.91450053748,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.5737916226400002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.08464017236,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.05273899082,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.99957035492,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.9038668103,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.91450053748,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.24414608006,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.75499462978,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.25477980724,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,1.82900107496,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,1.82900107496,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,1.8183673477800002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,1.8183673477800002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.46745435084,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,2.0842105272800002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.2866809887800001,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,2.25435016216,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,68055.853952,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,65929.10851600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,62738.990362000004,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,57422.126772,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,56358.754054000005,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,76562.83569600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,44661.654156000004,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,75499.46297800001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2015,0.668202,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2020,0.669392,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.668471,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.668471,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2020,0.46,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2020,0.69,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2050,0.46,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2050,0.69,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2015,0.651483,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2020,0.652636,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.651668,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.651668,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2020,0.43,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2020,0.67,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2050,0.43,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2050,0.67,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.818796992481203,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.7975295381310419,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.7656283566058002,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.6911922663802363,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.6805585392051557,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.9464017185821697,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.5635875402792696,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.9464017185821697,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.457250268528464,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.3828141783029001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.3721804511278195,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.5210526315789473,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.5316863587540279,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.361546723952739,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.34027926960257787,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.4147153598281418,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.2552094522019334,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,0.6061224489795918,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,0.6167561761546724,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,0.6167561761546724,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,0.6167561761546724,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,0.4891514500537057,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,0.7018259935553169,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,0.43598281417830287,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,0.7549946294307196,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,22756.176154672394,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,22224.489795918365,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,21267.454350161115,,,,
