catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,19459.72073039742,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,18715.359828141784,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,25839.957035445757,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,14993.555316863587,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,25414.607948442535,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,ctrl,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Steam reheat,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.0173,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.01664,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.016639,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.016639,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.13,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 40 degr","Biomass CHP, 40/80 degree - back pressure - wood pellets - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.13,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,252.95,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,253.44,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,254.15,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,254.15,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,248.11,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,333.42,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,248.11,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,333.79,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent steam turbine. Currently, the steam turbine is expected to be a back-pressure turbine with no re-heat. In some of the future scenarios it is assumed that the prices on electricity will allow for an increased electrical efficiency and subsequently re-heating of steam is introduced. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.300376,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.300955,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.301803,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.301803,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.27,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.4,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.27,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.4,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.316186,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.316795,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.317687,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.317687,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.31,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.42,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.31,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.42,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.49,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.49,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.49,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.49,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.48,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.64,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.48,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.65,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.032976,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.032803,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.032834,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.032834,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.024257,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.037051,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.019405,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.037069,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
