catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,,,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.59462943192,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.5308270688400003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.40322234268,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.1799140719,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.1480128903600004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.9668098832200003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.76519871188,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,2.9880773375800005,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.4461868964800002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.4142857149400003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.3398496246800002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.2228786257,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.1697099898000003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.6588614400800001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.9676691733800001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.6588614400800001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.1484425354400003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.1165413539000002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.063372718,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.9570354462000001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.9783029005600001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.31858217032,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.7975295385000001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.31858217032,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,1.82900107496,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,1.8396348021400002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,1.82900107496,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,1.82900107496,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.5525241682800002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,2.10547798164,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.3611170790400002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,2.2862513437,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,72309.34482400001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,70182.599388,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,66992.481234,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,61675.617644000005,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,59548.87220800001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,81879.699286,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,47851.77231000001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,79752.95385,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2015,0.661403,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2020,0.663652,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.662762,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.662762,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2020,0.47,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2020,0.69,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2050,0.47,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2050,0.69,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2015,0.645594,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2020,0.647812,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.646877,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.646877,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2020,0.43,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2020,0.67,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2050,0.43,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2050,0.67,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.818796992481203,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.7975295381310419,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.7656283566058002,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.6911922663802363,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.6805585392051557,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.9464017185821697,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.5635875402792696,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.9464017185821697,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.457250268528464,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.3828141783029001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.3721804511278195,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.5210526315789473,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.5316863587540279,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.361546723952739,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.34027926960257787,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.4147153598281418,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Large 50 degr","Biomass CHP, 50/100 degree - back pressure - wood pellets - large",Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.2552094522019334,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
