catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,2.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,F,SNCR is assumed at NOx emissions at no less than 40 g/GJ. At lower NOx-levels it is chosen to include a tail-end SCR catalyst with slight adverse effect on electricity  efficiency.,"[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,3.2751879714400003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,3.20075188118,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.0306122463000005,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.8817400657800003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.6584317950000003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,3.7749731489,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,2.20118152626,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,3.9451127837800004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.0948442544600003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.0416756185600002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.9353383467600003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.8821697108600002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.6588614400800001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.40322234268,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.3717508062200001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,2.5627282503800006,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.1803437169800002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.1590762626200002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.0952738995400002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.99957035492,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.0102040821,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.3611170790400002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.8294307200400001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.3930182605800001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,1.9778732554800003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,1.9778732554800003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,1.9672395283000004,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,1.99914070984,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.5950590770000002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,2.2649838893400003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.4142857149400003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,2.47765843294,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,136111.707904,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,131858.21703200002,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,124414.60800600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,114844.253544,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,110590.76267200001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,153125.67139200002,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,86133.19015800001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,148872.18052000002,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2015,0.692336,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2020,0.692336,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2030,0.691437,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,ctrl,2050,0.695711,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2020,0.47,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2020,0.73,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,lower,2050,0.45,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, annual average) []",,upper,2050,0.73,"[B, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2015,0.676913,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2020,0.676913,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2030,0.675969,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,ctrl,2050,0.680458,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2020,0.44,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2020,0.71,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,lower,2050,0.42,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,"Heat efficiency (net, name plate) []",,upper,2050,0.71,"[A, H, F]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,1.010204081632653,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.988936627282492,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.9357679914070891,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.8825993555316863,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.818796992481203,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,1.159076262083781,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.6699248120300751,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.201611170784103,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.6486573576799141,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.6273899033297529,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.5954887218045113,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.5742212674543502,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.5104189044038668,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.744360902255639,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.4147153598281418,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
