catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.7762620837808808,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.361546723952739,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.34027926960257787,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.3083780880773362,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.2552094522019334,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,0.6061224489795918,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,0.6061224489795918,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,0.6061224489795918,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,0.6061224489795918,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,0.4891514500537057,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,0.7018259935553169,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,0.43598281417830287,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,0.7549946294307196,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,42003.22234156821,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,40727.17508055854,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,38494.092373791624,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,35197.63694951665,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,34134.264232008594,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,47213.74865735768,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,26158.968850698173,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,45406.015037593985,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,ctrl,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Steam reheat,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.06,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.01729,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.01729,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.017288,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.017298,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.11,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Medium",Biomass CHP - back pressure - wood pellets - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.13,C,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper ranges of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,3.08,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,3.08,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,3.09,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,3.05,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,3.0,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,3.12,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,2.95,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,3.12,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.146396,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.146396,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.146832,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.144658,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.13,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.15,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.13,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.15,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.154101,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.154101,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.15456,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.152271,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.15,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.16,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.14,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.16,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.19,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.19,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.19,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09b Wood Pellets, Small",Biomass CHP - boiler - wood pellets - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
