catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.27,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.41,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.315113,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.315113,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.316085,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.316085,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.29,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.42,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.3,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.43,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.46,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.46,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.43,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.44,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.61,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.028381,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.028381,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.028399,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.028399,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.020912,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.031371,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017287,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.032976,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2015,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2020,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2030,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2050,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,lower,2020,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,upper,2020,3.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,lower,2050,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,upper,2050,3.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,lower,2020,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,upper,2020,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,lower,2050,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,upper,2050,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,lower,2020,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,upper,2020,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,lower,2050,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,upper,2050,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,lower,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,upper,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,lower,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,upper,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.9545,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.9636,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.9909,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.99818,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.909,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.99818,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
