catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.9545,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.99909,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,40.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,30.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,30.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,20.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,20.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,40.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,10.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,30.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,3.6792696042800004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,3.5941997868400004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.4134264247800004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,3.0944146093800007,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,3.04124597348,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,4.221589690460001,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,2.4989258873000004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,4.24285714482,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.2756176165200004,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.22244898062,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.10547798164,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.9140708924000003,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.8396348021400002,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.6052631591000006,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.52062298674,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,2.6158968862800003,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.4142857149400003,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.3717508062200001,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.3079484431400001,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.1803437169800002,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.20161117134,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.6163265313600002,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.9783029005600001,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.6269602585400003,"[J, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,2.24371643498,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,2.24371643498,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,2.2330827078000004,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,2.2330827078000004,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.7226638031600003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,2.5520945232,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.50998925956,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,2.7435016124400002,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Electricity  consumption is not included for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,133984.962468,J,"Investment applies to a standard plant. There could be cost related to the actual project or site that adds to the total investment, e.g. additional fuel storage, facilities for chipping of logs, conditions for foundation and harbour facilities. 
Financial data and Technological specific data are essentially the total cost either divided by the electric net capacity, i.e. corresponding to the indicated name plate efficiencies, or by the thermal input. This is to indicate that new plants may not fully take advantage of the technical capabilities for full electricity production capacity. The two cost for electricity and thermal input, respectively, are not to be added up!",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,129731.47159600002,J,"Investment applies to a standard plant. There could be cost related to the actual project or site that adds to the total investment, e.g. additional fuel storage, facilities for chipping of logs, conditions for foundation and harbour facilities. 
