catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.017679,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.017679,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.017677,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.017677,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.15,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 40 degree","Biomass CHP, 40/80 degree - back pressure - straw - large",Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.15,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,38.99,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,38.99,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,39.11,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,39.11,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,36.88,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,52.01,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,38.07,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,53.28,A,"The boiler in the plant is grate fired producing steam to be used in a subsequent back pressure steam turbine. Though a grate is reasonable flexible with respect to combusting different fuels the fuel feed system will be dependent on the type of fuel used. 
 The system is optimised at DH return temperature 50°C and flow 100°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.280614,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.280614,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.281501,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.281501,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.25,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.38,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.25,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.39,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.295384,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.295384,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.296317,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.296317,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.27,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.4,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.28,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.41,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.43,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.43,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.43,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.43,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.41,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.57,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.42,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.59,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Cv coefficient (50°C/100°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.028554,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.028554,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.028572,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.028572,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021147,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.031556,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017474,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.03316,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.55,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.45,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2015,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2020,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2030,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,ctrl,2050,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,lower,2020,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,upper,2020,3.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,lower,2050,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Construction time [years],years,upper,2050,3.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.26,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.26,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.26,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.26,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.22,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.29,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.19,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.32,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
