catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.04,D,Secondary regulation normally relates to power production; for this type of plant it may not be of importance since load will normally follow heat consumption.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,lower,2020,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,upper,2020,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,lower,2050,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Minimum load (of full load) [],,upper,2050,0.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2015,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2020,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2030,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,ctrl,2050,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,lower,2020,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,upper,2020,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,lower,2050,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Warm start-up time [hours],hours,upper,2050,2.0,E,A limiting factor for the hot and cold start-up times is the size of the hot water tank (deaerator).,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2015,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2030,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,ctrl,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,lower,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,upper,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,lower,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Regulation ability,Cold start-up time [hours],hours,upper,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.9545,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.9636,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.9909,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.99818,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,lower,2020,0.909,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,upper,2020,0.99818,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,lower,2050,0.9545,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,SO2 (degree of desulphuring) [],,upper,2050,0.99909,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,40.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,30.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,30.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,20.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,20.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,40.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,10.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,30.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Large, 50 degree","Biomass CHP, 50/100 degree - back pressure - straw - large",Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,F,"For NOx-emissions no lower than 40 g/GJ SNCR is assumed. It is probably necessary to include a tail-end SCR catalyst to fulfill expected BREF requirements, particularly after year 2030. 
This has slight adverse effect on the electricity  efficiency.","[1, 2]","Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. || EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949"
