catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,2.92,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,3.04,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. The electric power is produced by an ORC module (Organic Rankine Cycle; Waste Heat Recovery - WHR). Refer for instance to the following link for further information about technology and suppliers: http://www.enova.no/upload_images/36AC689098414B05A7112FA2EE985BDA.pdf . This is low temperature and low efficiency electric power but at an affordable price.
 The system is optimised at DH return temperature 40°C and flow 80°C.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.144861,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.144861,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.145319,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.143039,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.13,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.15,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.13,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.15,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.152485,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.152485,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.152968,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.150567,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.14,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.16,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.14,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.16,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2015,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2020,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2030,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,ctrl,2050,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2020,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2020,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,lower,2050,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cb coefficient (40°C/80°C),,upper,2050,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2015,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2030,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,ctrl,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2020,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,lower,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Cv coefficient (40°C/80°C),,upper,2050,1.0,I,The Cv value does not exist for plants with a back pressure turbine or an ORC turbine,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.023732,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.023732,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.023741,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.023698,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.018068,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.025941,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.014428,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.025902,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,ctrl,2015,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,ctrl,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,upper,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Forced outage [],,upper,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,3.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,4.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,5.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,lower,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,upper,2020,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,lower,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Construction time [years],years,upper,2050,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.98,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.98,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.98,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.84,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,1.13,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.75,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,1.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.1,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,lower,2020,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,lower,2050,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,D,"Secondary regulation normally relates to power production; for this type of plant it may not be of importance. Though, the load control of the heat production is important and most units will perform better than the figure shown. Also, minimum load could be substantially lower.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,lower,2020,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,upper,2020,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.25,G,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
