catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,lower,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,upper,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.9545,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.9636,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.9909,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.99818,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,lower,2020,0.909,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,upper,2020,0.99818,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,lower,2050,0.9545,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,SO2 (degree of desulphuring) [],,upper,2050,0.99909,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,90.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,70.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,50.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,40.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,50.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,90.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,40.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,50.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,16.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,11.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,8.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,4.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,4.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,16.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,2.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,16.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.2,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,1.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,1.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,3.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,2.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,F,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,7.2841031183,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,7.10332975624,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,6.741783032120001,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,6.475939852620001,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,6.199462945940001,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,8.379377017840001,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,5.412567134620001,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,8.83662728658,"[E, J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,4.115252418660001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,4.008915146860001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.8068743304400003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,3.7749731489,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
