catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,43385.60687432868,J,"Investment applies to a standard plant. There could be cost related to the actual project or site that adds to the total investment, e.g. additional fuel storage, facilities for chipping of logs, conditions for foundation and harbour facilities. 
Financial data and Technological specific data are essentially the total cost either divided by the electric net capacity, i.e. corresponding to the indicated name plate efficiencies, or by the thermal input. This is to indicate that new plants may not fully take advantage of the technical capabilities for full electricity production capacity. The two cost for electricity and thermal input, respectively, are not to be added up!",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,58804.51127819549,J,"Investment applies to a standard plant. There could be cost related to the actual project or site that adds to the total investment, e.g. additional fuel storage, facilities for chipping of logs, conditions for foundation and harbour facilities. 
Financial data and Technological specific data are essentially the total cost either divided by the electric net capacity, i.e. corresponding to the indicated name plate efficiencies, or by the thermal input. This is to indicate that new plants may not fully take advantage of the technical capabilities for full electricity production capacity. The two cost for electricity and thermal input, respectively, are not to be added up!",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,36367.34693877551,J,"Investment applies to a standard plant. There could be cost related to the actual project or site that adds to the total investment, e.g. additional fuel storage, facilities for chipping of logs, conditions for foundation and harbour facilities. 
Financial data and Technological specific data are essentially the total cost either divided by the electric net capacity, i.e. corresponding to the indicated name plate efficiencies, or by the thermal input. This is to indicate that new plants may not fully take advantage of the technical capabilities for full electricity production capacity. The two cost for electricity and thermal input, respectively, are not to be added up!",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,60080.55853920516,J,"Investment applies to a standard plant. There could be cost related to the actual project or site that adds to the total investment, e.g. additional fuel storage, facilities for chipping of logs, conditions for foundation and harbour facilities. 
Financial data and Technological specific data are essentially the total cost either divided by the electric net capacity, i.e. corresponding to the indicated name plate efficiencies, or by the thermal input. This is to indicate that new plants may not fully take advantage of the technical capabilities for full electricity production capacity. The two cost for electricity and thermal input, respectively, are not to be added up!",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.08506981740064447,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.08506981740064447,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.07443609022556391,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.07443609022556391,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.07443609022556391,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.09570354457572502,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.06380236305048335,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.09570354457572502,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,ctrl,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,upper,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Steam reheat,,upper,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.09,"[C, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[C, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.017669,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.017669,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.017667,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.017677,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.14,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09c Straw, Small",Biomass CHP - back pressure - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.15,C,Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies. NOTICE: There are to our knowledge no references on ORC plants running on straw."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2015,6.84,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2020,6.84,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,6.84,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,6.84,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2020,5.34,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2020,6.86,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,5.34,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,6.87,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2015,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2020,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,1.15,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.15,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2015,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2020,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.140119,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2020,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2020,1.15,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.15,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.022162,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.022162,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.022162,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.022162,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.021135,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.024723,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.01691,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.024702,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,1.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,2.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,lower,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,upper,2020,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,lower,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Construction time [years],years,upper,2050,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2015,0.22,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2020,0.22,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, small",Biomass boiler - boiler - wood chips - small,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.22,,,,
