catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2015,1.147504,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2020,1.147504,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.147504,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.147488,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2020,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2020,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.022039,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.022039,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.022039,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.022026,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.02098,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.024587,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017093,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.024549,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,1.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,2.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2015,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2020,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2030,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,ctrl,2050,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,lower,2020,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,upper,2020,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,lower,2050,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Construction time [years],years,upper,2050,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2015,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2020,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2020,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,lower,2020,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,upper,2020,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,lower,2050,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Minimum load (of full load) [],,upper,2050,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,lower,2020,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,upper,2020,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,lower,2050,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Warm start-up time [hours],hours,upper,2050,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,lower,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,upper,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,lower,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Regulation ability,Cold start-up time [hours],hours,upper,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.9797,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.9797,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.9797,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.9797,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,lower,2020,0.94925,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,upper,2020,0.98985,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,lower,2050,0.9797,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,SO2 (degree of desulphuring) [],,upper,2050,0.98985,G,assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,90.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,60.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,40.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,30.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,40.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,80.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,20.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.",2,"Estimated from emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,40.0,I,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
