catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.25,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.25,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[D, N]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.019432,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.019432,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.019432,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.019442,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.26,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, medium",Biomass boiler - boiler - wood chips - medium,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.28,D,Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplierand operator information, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2015,103.43,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2020,103.43,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,103.43,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,103.42,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2020,80.92,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2020,103.78,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,79.47,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,103.87,A,"The plant is directly producing hot water for District Heating by burning fuel on a grate. Fluid-bed combustion technology may be an alternative. It can be assumed that the data for this does not differ significantly from grate fired boilers. Data in this sheet is applicable for plants in the range of 80-99,9 MW fired capacity (heat input).
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2015,1.149174,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2020,1.149174,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,1.149174,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,1.149158,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2015,1.149174,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2020,1.149174,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.149174,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.149158,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2020,0.89,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2020,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.16,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.022012,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.022012,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.022012,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.021998,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.020946,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.024556,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.017064,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.024519,"[C, K]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,2.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,1.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,2.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,2.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2015,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2020,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2030,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,ctrl,2050,2.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,lower,2020,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,upper,2020,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,lower,2050,2.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Construction time [years],years,upper,2050,3.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2015,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2030,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,ctrl,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2020,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Energy/technical data,Space requirement [1000 m2/MW_h],1000 m2/MW_h,upper,2050,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.1,E,Load control of the heat production is important and units of this size can make rapid load variations.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,lower,2020,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,upper,2020,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,lower,2050,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Minimum load (of full load) [],,upper,2050,0.4,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
