catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,lower,2020,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,upper,2020,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,lower,2050,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Warm start-up time [hours],hours,upper,2050,2.0,H,Warm start is starting with a glowing fuel layer on the grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,lower,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,upper,2020,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,lower,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Regulation ability,Cold start-up time [hours],hours,upper,2050,8.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.9797,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.9797,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.9797,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.9797,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,lower,2020,0.94925,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,upper,2020,0.98985,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,lower,2050,0.9797,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,SO2 (degree of desulphuring) [],,upper,2050,0.98985,G,Assuming content of sulphur in fuel of 20 g/GJ,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,90.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,60.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,40.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,20.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,lower,2020,40.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,upper,2020,60.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,lower,2050,20.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,NOX [g/GJ_i],g/GJ_i,upper,2050,40.0,,,"[2, 3]","EU-commission, LCP BREF note. Thierry Lecomte, José Félix Ferrería de la Fuente, Frederik Neuwahl, Michele Canova, Antoine Pinasseau, Ivan Jankov, Thomas Brinkmann, Serge Roudier, Luis Delgado Sancho; Best Available Techniques (BAT) Reference Document for Large Combustion Plants; EUR 28836 EN; doi:10.2760/949 || Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,3.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,2.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,2.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2020,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2020,3.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,lower,2050,0.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,CH4 [g/GJ_i],g/GJ_i,upper,2050,3.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,lower,2020,0.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,upper,2020,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,lower,2050,0.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,N2O [g/GJ_i],g/GJ_i,upper,2050,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2015,2.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2020,0.3,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2030,0.3,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,ctrl,2050,0.3,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,lower,2020,0.1,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,upper,2020,2.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,lower,2050,0.1,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Environment,Particles [g/GJ_i],g/GJ_i,upper,2050,1.0,,,3,"Emission factors of 2006: 81 g/GJ NOx, 1.9 g/GJ for SO2, <1 g/GJ for CH4, 0.8 g/GJ for N2O, 10 g/GJ for Particles; cf. Nielsen, M., Nielsen, O.-K. & Thomsen, M. 2010: Emissions from decentralised CHP plants 2007 - Energinet.dk Environmental project no. 07/1882. Project report 5 - Emission factors and emission inventory for decentralised CHP production. National Environmental Research Institute, Aarhus University. 113 pp. - NERI Technical report No. 786. http://www.dmu.dk/Pub/FR786.pdf."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.47851772310000007,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.4678839959200001,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.44661654156,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.4253490872000001,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.40408163284000004,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.55295381336,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.32964554258,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.5848549949000001,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.36154672412000005,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.35091299694000005,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.32964554258,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.32964554258,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.30837808822,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.41471536002000003,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.25520945232000003,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.44661654156,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2015,0.11697099898000002,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2020,0.11697099898000002,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2030,0.10633727180000002,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,ctrl,2050,0.09570354462000001,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2020,0.09570354462000001,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2020,0.13823845334,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,lower,2050,0.08506981744000001,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_h],MEUR/MW_h,upper,2050,0.13823845334,"[F, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2015,2.73286788526,M,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2020,2.8711063386000006,M,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2030,3.6261009683800007,M,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,ctrl,2050,3.99828141968,M,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,"09a Wood Chips HOP, large",Biomass boiler - boiler - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_h],EUR/MWh_h,lower,2020,2.46702470576,M,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
