catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.01729,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.01729,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.01729,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.01729,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.11,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets HOP,Biomass boiler - boiler - wood pellets - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.13,D,Since wood pellets are relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2015,6.19,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2020,6.19,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2030,6.19,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,ctrl,2050,6.19,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2020,5.34,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2020,6.22,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,lower,2050,5.34,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Generating capacity for one unit [MW_h],MW_h,upper,2050,6.22,A,The plant is directly producing hot water for District Heating by burning fuel on a grate.,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2015,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2020,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2030,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,ctrl,2050,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2020,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2020,1.04,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,lower,2050,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, annual average) []",,upper,2050,1.04,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2015,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2020,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2030,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,ctrl,2050,1.032334,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2020,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2020,1.04,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,lower,2050,0.88,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,"Heat efficiency (net, name plate) []",,upper,2050,1.04,"[B, C]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2015,0.020956,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2020,0.020956,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2030,0.020956,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,ctrl,2050,0.020956,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2020,0.018096,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2020,0.02338,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,lower,2050,0.014478,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Auxiliary Electricity consumption (share of heat gen.) [],,upper,2050,0.023357,"[C, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,ctrl,2015,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,ctrl,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,upper,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Forced outage [],,upper,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,3.4,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,4.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,5.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,lower,2020,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,upper,2020,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,lower,2050,20.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Technical lifetime [years],years,upper,2050,35.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,lower,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,upper,2020,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,lower,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Construction time [years],years,upper,2050,1.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.24,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.28,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.1,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,lower,2020,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,upper,2020,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,lower,2050,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Minimum load (of full load) [],,upper,2050,0.5,E,"Load control of the heat production is important and units of this size can make rapid load variations. Similarly, the minimum load is quite low",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,lower,2020,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,upper,2020,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,lower,2050,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Warm start-up time [hours],hours,upper,2050,0.25,H,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,lower,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,upper,2020,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,lower,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Regulation ability,Cold start-up time [hours],hours,upper,2050,0.5,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.9545,G,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.
 Warm start is starting with a glowing fuel layer on the grate.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.9636,G,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.
 Warm start is starting with a glowing fuel layer on the grate.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,0.9909,G,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.
 Warm start is starting with a glowing fuel layer on the grate.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,0.99818,G,"Emissions shall comply with the order of the Danish EPA no 1535 of 2019 (Bekendtgørelse om miljøkrav for mellemstore fyringsanlæg), implementing the Medium Combustion Directive, Directive (EU) 2015/2193 of the European Parliament and of the Council of 25 November 2015 on the limitation of emissions of certain pollutants into the air from medium combustion plants..
It is anticipated that for the smaller units the supplier has an SNCR solution to reduce NOx emissions sufficiently. However, to reach NOx-levels below 40 g/GJ SCR is assumed.
 Warm start is starting with a glowing fuel layer on the grate.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
