catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2020,54019.33407440001,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2030,50935.55319220001,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,ctrl,2050,45618.68960220001,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2020,46150.37596120001,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2020,63377.013992800006,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,lower,2050,34878.6251504,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Financial data,Fixed O&M (*total) [EUR/MW_h/y],EUR/MW_h/y,upper,2050,59229.86039260001,F,Reference to heat output because of the lack of electricity  production,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.988936627282492,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.9570354457572503,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.914500537056928,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.8294307196562836,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.8400644468313642,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,1.1909774436090226,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.6805585392051557,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.1909774436090226,"[I, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.47851772287862515,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.46788399570354455,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.40408163265306124,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.40408163265306124,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.6061224489795918,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.32964554242749733,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.6061224489795918,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.5104189044038668,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.4891514500537057,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.46788399570354455,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.43598281417830287,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.5848549946294308,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.5848549946294308,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,2.179914070891514,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,2.318152524167562,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,3.0518796992481203,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,3.42406015037594,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,2.116111707841031,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,2.445757250268528,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,3.147583243823845,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,3.636734693877551,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues, small share of staff-cost and maintenance cost. Electricity  consumption is included for DH and associated costlisted separately,  in addition. Cost for disposal of recovered flue gas condensate is included at a rate of 1.0 EUR/tonne of condensate. Revenues from sale of heat are not included. Taxes are not included. The cost of auxiliary electricity consumption is calculated using the following electricity prices in EUR/MWh: 2015: 63, 2020: 69, 2030: 101, 2050: 117. These prices include production costs and transport tariffs, but not any taxes or subsidies for renewable energy.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,57422.126745435016,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,55720.73039742213,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,52530.61224489796,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,47001.07411385607,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,47639.0977443609,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,65503.75939849624,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,36048.335123523095,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,61143.93125671321,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.08506981740064447,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.08506981740064447,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.07443609022556391,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.07443609022556391,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.07443609022556391,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.09570354457572502,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.06380236305048335,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.09570354457572502,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities and heat supply obligations, amongst other things. 
The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2015,0.09,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2020,0.09,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2030,0.09,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,ctrl,2050,0.09,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2020,0.0,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2020,0.09,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,lower,2050,0.0,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Output of recovered condensate [t/MWh_i],t/MWh_i,upper,2050,0.09,"[D, L]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,lower,2020,0.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,upper,2020,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,lower,2050,0.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Flue gas condensation,,upper,2050,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2015,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2020,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2030,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,lower,2020,0.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,upper,2020,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,lower,2050,0.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Combustion air humidification,,upper,2050,1.0,"[D, M]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.017669,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.017669,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.017669,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.017669,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.01,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.15,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.01,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09c Straw HOP,Biomass boiler - boiler - straw - small,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.15,D,"Since straw is relatively dry there is often only a minor efficiency advantage in using flue gas condensation. There is though an environmental advantage in having a scrubber in the flue gas stream. Direct condensation and combustion air humidification are included in all cases except in lower/upper range of 2020 and 2050.
 The system is optimised at DH return temperature 40°C and flow 80°C.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,257.7,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,258.2,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,259.7,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,248.6,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,238.8,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,258.6,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,242.6,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,261.3,A,"The boiler in the plant is a circulating fluid bed boiler (CFB) producing steam to be used in a subsequent 
 extraction steam turbine with steam re-heat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.408,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.409,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.41,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.394,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.378,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.41,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.385,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.414,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.43,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
