catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.7647690668000005,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.6584317950000003,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.5520945232,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.4457572514,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.5520945232,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,3.2964554258000005,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,2.3394199796000006,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,3.5091299694,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.7013963488000003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.7013963488000003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.5950590770000002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.4887218052,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.5950590770000002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,2.0204081642,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.4887218052,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,2.2330827078000004,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.063372718,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.9570354462000001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9570354462000001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8506981744000002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.8506981744000002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.1697099898000003,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.8506981744000002,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.2760472616,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,2.7647690668000005,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,2.7647690668000005,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,2.7647690668000005,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,2.8711063386000006,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,2.9774436104,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,2.7647690668000005,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,2.8711063386000006,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,2.6584317950000003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,74436.09026000001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,73372.71754200001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,68055.853952,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,65929.10851600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,70182.599388,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,85069.81744000001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,60612.24492600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,84006.44472200001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,1.1697099892588616,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,1.1484425349087004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,1.084640171858217,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.9995703544575725,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.9995703544575725,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,1.4036519871106339,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.9357679914070891,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.5312567132116004,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.7337271750805585,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.7124597207303974,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.6699248120300751,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.6273899033297529,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.6273899033297529,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.8932330827067668,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.5848549946294308,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.9783029001074114,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.4466165413533834,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.43598281417830287,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.4253490870032224,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.3828141783029001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.3721804511278195,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.5104189044038668,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.552953813104189,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,1.180343716433942,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,32113.856068743287,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,31369.495166487646,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,29668.09881847476,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,27116.004296455423,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,28073.039742212673,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,36580.02148227712,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,24670.247046186894,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,36367.34693877551,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.021267454350161117,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply 
 opportunities and energy supply obligations, amongst other things.
 The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,ctrl,2015,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,ctrl,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,ctrl,2030,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,ctrl,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,lower,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,lower,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Steam reheat,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,ctrl,2015,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,ctrl,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,ctrl,2030,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,lower,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,lower,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Flue gas condensation,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
