catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,ctrl,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Combustion air humidification,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2015,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2020,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2030,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2020,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,lower,2050,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09a Wood Chips extract. plant,Biomass CHP - extraction - wood chips - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.041,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield 22% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the Cv-value.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,356.4,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,357.6,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,358.7,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,358.4,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,347.3,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,359.4,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,351.7,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,364.4,A,"The boiler in the plant is a suspension fired boiler producing steam to be used in a subsequent extraction steam turbine 
 with steam reheat.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.423,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.425,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.426,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.426,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.412,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.427,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.418,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.433,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.445,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.447,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.448,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.448,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2020,0.434,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2020,0.449,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,lower,2050,0.44,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,"Electrical efficiency (net, name plate) []",,upper,2050,0.455,"[A, H]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2015,0.59,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,0.59,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,0.59,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,0.52,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,lower,2020,0.57,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,upper,2020,0.52,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,lower,2050,0.59,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cb coefficient (50°C/100°C),,upper,2050,0.53,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2015,0.17,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2020,0.17,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2030,0.17,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,ctrl,2050,0.15,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,lower,2020,0.17,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,upper,2020,0.15,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,lower,2050,0.17,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Cv coefficient (50°C/100°C),,upper,2050,0.15,I,"The Cv value may vary according to the optimisation of the plant. A modest value representing a choice with current 
 power/heat prices is shown.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Forced outage [],,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,3.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,2.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,3.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,2.3,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,3.8,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2015,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2030,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,ctrl,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,lower,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,upper,2020,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,lower,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Technical lifetime [years],years,upper,2050,25.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2015,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2020,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2030,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,ctrl,2050,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,lower,2020,5.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,upper,2020,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,lower,2050,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Construction time [years],years,upper,2050,1.0,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2015,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,0.04,D,This is given by grid code (Energinet.dk),1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,lower,2020,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,upper,2020,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,lower,2050,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Regulation ability,Minimum load (of full load) [],,upper,2050,0.15,,,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
