catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,1.1697099898000003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,1.1697099898000003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,1.1697099898000003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.2760472616,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,1.1697099898000003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.2760472616,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,1.1697099898000003,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,60612.24492600001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,58485.49949000001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,55295.381336000006,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,52105.263182,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,54232.00861800001,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,66992.481234,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,48915.145028000006,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,66992.481234,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,1.0527389903329754,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,1.0208378088077337,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.9783029001074114,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.9038668098818474,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.8932330827067668,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2020,1.2335123523093448,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.8400644468313642,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (*total) [MEUR/MW_i],MEUR/MW_i,upper,2050,1.3398496240601503,"[J, K]",,1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.6273899033297529,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.6167561761546724,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.5848549946294308,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.552953813104189,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.5423200859291085,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.7549946294307196,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.5104189044038668,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (equipment) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.818796992481203,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2015,0.4147153598281418,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2020,0.40408163265306124,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2030,0.3828141783029001,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,ctrl,2050,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2020,0.35091299677765847,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2020,0.47851772287862515,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,lower,2050,0.32964554242749733,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Nominal investment (installation) [MEUR/MW_i],MEUR/MW_i,upper,2050,0.5210526315789473,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2015,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2020,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2030,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,ctrl,2050,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2020,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2020,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,lower,2050,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Variable O&M (*total) [EUR/MWh_i],EUR/MWh_i,upper,2050,0.5423200859291085,L,"Variable O&M cost includes consumables (for FGT etc.), disposal of residues and maintenance cost. Cost for disposal of recovered flue gas condensate, if applicable, is not included. Electricity  consumption is not included as a cost for CHP, and revenues from sale of electricity  and heat are not included. Taxes are not included.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2015,26796.992481203008,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2020,26158.968850698173,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2030,24989.258861439313,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,ctrl,2050,23287.862513426422,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2020,23606.87432867884,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2020,30093.44790547798,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,lower,2050,21267.454350161115,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fixed O&M (*total) [EUR/MW_i/y],EUR/MW_i/y,upper,2050,30412.459720730396,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2015,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2030,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,ctrl,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2020,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,lower,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Fuel storage specific cost in excess of 2 days [MEUR/MW_i/storage day],MEUR/MW_i/storage day,upper,2050,0.0,K,"Note that investments include only two days fuel storage, and more may be optimal, depending on fuel supply opportunities energy supply obligations, amongst other things. The additional investment is listed in the bottom row.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,ctrl,2015,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,ctrl,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,ctrl,2030,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,ctrl,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,lower,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,lower,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Steam reheat,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,ctrl,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Flue gas condensation,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,ctrl,2015,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,ctrl,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,ctrl,2030,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,ctrl,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,lower,2020,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,upper,2020,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,lower,2050,0.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Combustion air humidification,,upper,2050,1.0,M,Binary value where 1 = yes and 0 = no,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,ctrl,2050,0.036,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield additional 6% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the listed Cv-value. For the 2050 estimate flue gas condensation has been included to super-optimize and show the order of advantage is a reduction of the Cv of 0.02 as resulting average for maximum heat output including condensation.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2020,0.036,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield additional 6% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the listed Cv-value. For the 2050 estimate flue gas condensation has been included to super-optimize and show the order of advantage is a reduction of the Cv of 0.02 as resulting average for maximum heat output including condensation.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,09b Wood Pellets extract. plant,Biomass CHP - extraction - wood pellets - large,Technology-specific data,Additional heat potential with heat pumps (of thermal input) [],,upper,2050,0.036,C,"Additional heat potential for heat pump is the flue gas condensation potential remaining after the direct condensation stage (condensation by heat exchange with DH-water). This comes in addition to direct condensation that may yield additional 6% (of thermal input) when operated with combustion air humidification and assuming 50 °C DH return temperature. DH water may be heated in two (or more) stages, first stage being direct condensation (at hardly any drop in electricity output), second stage extraction steam with drop in electricity output, cf. the listed Cv-value. For the 2050 estimate flue gas condensation has been included to super-optimize and show the order of advantage is a reduction of the Cv of 0.02 as resulting average for maximum heat output including condensation.",1,"Rambøll Danmark, internal evaluation based on either existing projects, supplier offers, or pre-project studies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,0.04,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,0.04,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.2,A,"The efficiency of the gasifier is 97%, while the total efficiency for the whole system is 90% (2020).",1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.22,A,"The efficiency of the gasifier is 97%, while the total efficiency for the whole system is 90% (2020).",1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Forced outage [],,ctrl,2015,0.04,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,3.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,2.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Technical lifetime [years],years,ctrl,2020,15.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Construction time [years],years,ctrl,2015,0.4,B,The plants may be delivered as pre-assembled container solutions reducing construction times on site to a couple of weeks.,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Energy/technical data,Construction time [years],years,ctrl,2020,0.3,B,The plants may be delivered as pre-assembled container solutions reducing construction times on site to a couple of weeks.,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,1.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,1.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,0.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,0.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,NOX [ppm],ppm,ctrl,2015,130.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,NOX [ppm],ppm,ctrl,2020,100.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,CH4 [ppm],ppm,ctrl,2015,0.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,CH4 [ppm],ppm,ctrl,2020,0.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,N2O [ppm],ppm,ctrl,2015,0.0,,,1,"Stirling DK, December 2009"
