catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Environment,N2O [ppm],ppm,ctrl,2020,0.0,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,5.3168635900000005,"[C, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,4.0408163284,"[C, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.0,"[C, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.0,"[C, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,27.647690668000003,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,22.330827078000002,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,0.0,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,34027.926976,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,34027.926976,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,0.0,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,0.0,"[D, E]",,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Technology-specific data,Generating capacity for one unit [MW_h],MW_h,ctrl,2015,0.12,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,10 Stirling,Stirling engine - back pressure - biomass - medium,Technology-specific data,Generating capacity for one unit [MW_h],MW_h,ctrl,2020,0.12,,,1,"Stirling DK, December 2009"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,0.25,A,"Installed systems consist of modules of app. 200 kWel power, these modules can be clustered into larger units. Today, often up to app. 2 MWel power and upwards. [5,8]","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,2.5,A,"Installed systems consist of modules of app. 200 kWel power, these modules can be clustered into larger units. Today, often up to app. 2 MWel power and upwards. [5,8]","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,10.0,A,"Installed systems consist of modules of app. 200 kWel power, these modules can be clustered into larger units. Today, often up to app. 2 MWel power and upwards. [5,8]","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,20.0,A,"Installed systems consist of modules of app. 200 kWel power, these modules can be clustered into larger units. Today, often up to app. 2 MWel power and upwards. [5,8]","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.56,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.58,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.6,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.6,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.52,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.6,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.56,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.62,B,"The electrical efficiency (based on the lower heating value, LHV) of Bloom Energy's systems decreases from an initial value of 60 % to 52 % by the end-of life for the stacks. This gives an average electrical efficiency of 56 % for the life-time of a stack. Uncertainties represent the aforementioned interval.","[3, *, *, *]","BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.56,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.58,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.6,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,1.67,"[C, L]",,"[, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,1.61,"[C, L]",,"[, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,1.61,"[C, L]",,"[, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,15.0,D,Values correspond to the durability for the whole plant; the stack may be exchanged several times during the life time of the plant.,"[6, 6, *, *]","Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30 || Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,20.0,D,Values correspond to the durability for the whole plant; the stack may be exchanged several times during the life time of the plant.,"[6, 6, *, *]","Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30 || Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,20.0,D,Values correspond to the durability for the whole plant; the stack may be exchanged several times during the life time of the plant.,"[6, 6, *, *]","Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30 || Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,20.0,D,Values correspond to the durability for the whole plant; the stack may be exchanged several times during the life time of the plant.,"[6, 6, *, *]","Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30 || Fuel Cell and Hydrogen Joint Undertaking: ""Multi - Annual Work Plan 2014-2020"", adopted 2014-06-30"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.7,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.03,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.03,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.03,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.03,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2015,25.0,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.","[*, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2020,25.0,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.","[*, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2030,25.0,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.","[*, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Regulation ability,Cold start-up time [hours],hours,ctrl,2050,25.0,E,"Start up from outdoor temperature or room temperature takes rather long time, this is mainly due to the large amount of ceramic material which require slow heating ramps. If the system is at operating temperature the stack can be started up quickly, assuming that gases are supplied and help systems are active. Also shut down can be performed quickly, not counting in the time required to cool the system.","[*, *, *, *]",
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,1.0,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,1.0,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,1.0,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,1.0,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,1.3,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,1.4,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,1.5,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,1.6,,,3,"BloomEnergy, Product datasheet: ES-5710 Energy Saver, November 2014: http://c0688662.cdn.cloudfiles.rackspacecloud.com/downloads_pdf_Bloomenergy_DataSheet_ES-5710.pdf"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,1.25,F,"Value for SOFC microCHP systems used here, since SOFC-CHP's has the same operating principle.",7,"http://www.asue.de, 2014-11-17"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,1.25,F,"Value for SOFC microCHP systems used here, since SOFC-CHP's has the same operating principle.",7,"http://www.asue.de, 2014-11-17"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,1.25,F,"Value for SOFC microCHP systems used here, since SOFC-CHP's has the same operating principle.",7,"http://www.asue.de, 2014-11-17"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,1.25,F,"Value for SOFC microCHP systems used here, since SOFC-CHP's has the same operating principle.",7,"http://www.asue.de, 2014-11-17"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,8.825993559400002,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,3.5091299694,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.126745436,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8506981744000002,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,2.8711063386000006,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,6.1675617644,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.4253490872000001,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.3823845334000002,"[G, H, I, J]",,"[8, 13]","BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02 || Chick, LA; Gotthold, DW; Weimar, MR; Whyatt, GA, Cost Study for Manufacturing of Solid Oxide Fuel Cell Power Systems, 2013, Pacific Northwest National Laboratory prepared for the U.S. Department of Energy."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,7.06079484752,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,2.4563909785800004,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.2760472616,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.48915145028000007,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.76519871188,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.05273899082,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.8506981744000002,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.36154672412000005,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,G,"A bloom unit costs approximately 6600 euro per kWel. To this must the installation costs be added, which of course depends on the location and the size of the unit. Additional costs are also to cover for necessary modifications of the system, e.g. implementation of hot water storage and subsystems for exporting the heat from the unit to surrounding buildings or distributed heating grid.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,441299.67797,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
