catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,175456.49847000002,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,106337.27180000002,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,42534.90872000001,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,143555.31693,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,308378.08822000003,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,21267.454360000003,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,69119.22667,K,Fixed O&M costs are estimated as 5% of the investment cost.,8,"BloomEnergy Server, http://en.wikipedia.org/wiki/Bloom_Energy_Server, 02-02"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,11 SOFC-CHP,Solid oxide fuel cell - back pressure - biogas - small,Financial data,Startup cost [EUR/MW_e/startup],EUR/MW_e/startup,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,0.05,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,0.1,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,1.0,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,2.0,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2015,0.45,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2020,0.5,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2030,0.5,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,ctrl,2050,0.5,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2020,0.45,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2020,0.52,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,lower,2050,0.46,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, annual average) []",,upper,2050,0.53,A,Uncertainties for efficiency based on [2],"[3, 5]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Practical data and expert opinion from Dantherm Power"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2015,0.45,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2020,0.5,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2030,0.5,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,"Electrical efficiency (net, name plate) []",,ctrl,2050,0.5,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2020,1.25,D,"The heat efficiency, which can be derived, depends on the return temperature of the cooling circuit and the size of the heat exchanger.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2030,1.25,D,"The heat efficiency, which can be derived, depends on the return temperature of the cooling circuit and the size of the heat exchanger.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Cb coefficient (50°C/100°C),,ctrl,2050,1.25,D,"The heat efficiency, which can be derived, depends on the return temperature of the cooling circuit and the size of the heat exchanger.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Forced outage [],,ctrl,2015,0.001,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Forced outage [],,ctrl,2020,0.001,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Forced outage [],,ctrl,2030,0.001,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Forced outage [],,ctrl,2050,0.001,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Technical lifetime [years],years,ctrl,2015,10.0,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Technical lifetime [years],years,ctrl,2020,10.0,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Technical lifetime [years],years,ctrl,2030,10.0,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Technical lifetime [years],years,ctrl,2050,10.0,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2015,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,0.025,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,0.0125,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Minimum load (of full load) [],,ctrl,2015,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Minimum load (of full load) [],,ctrl,2020,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Minimum load (of full load) [],,ctrl,2030,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Minimum load (of full load) [],,ctrl,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2015,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2020,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2030,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Regulation ability,Warm start-up time [hours],hours,ctrl,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2015,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2020,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2030,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,SO2 (degree of desulphuring) [],,ctrl,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,NOX [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,CH4 [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Environment,N2O [g/GJ_i],g/GJ_i,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,2.0204081642,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.3823845334000002,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.1697099898000003,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8506981744000002,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.1697099898000003,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.7013963488000003,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.531686359,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.9570354462000001,B,Estimation of uncertainties for nominal investment costs based on [2],"[3, 4]","International Energy Agency, 2015, Technology Roadmap - Hydrogen and Fuel Cells. || Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.7013963488000003,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.063372718,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.8506981744000002,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.6380236308,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.3190118154,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.3190118154,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.3190118154,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.21267454360000004,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.0,0,,4,"Ea Energy Analyses et al. 2016, Technology Data for Hydrogen Technologies."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,101020.40821000001,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,69119.22667,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,58485.49949000001,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,42534.90872000001,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,C,Fixed O&M costs are estimated to 5% of the investment cost based on [2],,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Technology-specific data,Minimum load efficiency [],,ctrl,2015,0.3,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Technology-specific data,Minimum load efficiency [],,ctrl,2020,0.35,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Technology-specific data,Minimum load efficiency [],,ctrl,2030,0.35,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,12 LT-PEMFC CHP,Low temp PEM fuel cell - back pressure - hydrogen - small,Technology-specific data,Minimum load efficiency [],,ctrl,2050,0.35,,,5,Practical data and expert opinion from Dantherm Power
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,4.2,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2025,4.5,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,5,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,5.5,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,6,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,2,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,6,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,1.5,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,8,A1,,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,ctrl,2020,0.025,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,ctrl,2025,0.025,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,ctrl,2030,0.02,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,ctrl,2040,0.018,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,ctrl,2050,0.015,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,lower,2020,0.01,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,upper,2020,0.05,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,lower,2050,0.01,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Forced outage [%],%,upper,2050,0.05,B,Modern turbines has typically higher forced outage than older smaller turbines had when they were newer due to more complex technology.,18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
