catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,ctrl,2020,0.003,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,ctrl,2025,0.003,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,ctrl,2030,0.003,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,ctrl,2040,0.003,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,ctrl,2050,0.003,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,lower,2020,0.001,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,upper,2020,0.005,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,lower,2050,0.001,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Planned outage [%],%,upper,2050,0.005,C,"Planned outage is typically 1-2 service visits a year, with a maximum duration of one work day, but there can also be planned outage due to shadow flicker stop or sector management (protect turbines at given wind speeds and directions, where they are dense spaced).",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,ctrl,2020,27,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,ctrl,2025,27,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,ctrl,2030,30,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,ctrl,2040,30,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,ctrl,2050,30,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,lower,2020,25,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,upper,2020,35,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,lower,2050,25,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Technical lifetime [years],years,upper,2050,40,D,"The life time depends on the wind conditions; average annual speed and turbulence, relative to the design class of the turbine.",11,"Information from Energinet.dk based on analyses of installed projects (2013-14), published under ""Købsretsordningen"", 2015"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,ctrl,2020,1.5,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,ctrl,2025,1.5,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,ctrl,2030,1.5,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,ctrl,2040,1.5,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,ctrl,2050,1.5,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,lower,2020,1,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,upper,2020,3,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,lower,2050,1,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Construction time [years],years,upper,2050,3,E,"The construction time is the periode from FID to commissioning. But from first ""dig"" to turbines are in operation less than ½ a year is needed for smaller wind farms (clusters), where the similar periode for larger wind farms will be longer. The planning time from idea to construction starts will typically be 2-3 years, but can be essentially more if permitting problems occour.",18,"Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2025,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2020,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2020,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,-,F,"An area of around 50 m x 50 m is needed for a modern wind turbine. Another way of defining the ""area use"" could be the noise zone, which ranges up to 600-800 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2020,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2025,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2030,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2040,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,ctrl,2050,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2020,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2020,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,lower,2050,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Primary regulation (of full load, per 30 seconds) []",,upper,2050,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2020,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2025,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2030,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2040,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,ctrl,2050,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2020,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2020,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,lower,2050,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Regulation ability,"Secondary regulation (of full load, per minute) []",,upper,2050,-,G,Wind turbines can be downward regulated within very short time and can therefore (if the wind is blowing) be used in both the primary and secondary downward regulation.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.10551387329,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,1.18463198962,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.14664489966,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,1.1096904384,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.09028817467,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.87223053974,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.30834580961,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.79557498847,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.1933624827,"[I, M]",,"[12, 1, 18]","Schwabe, P., Lensink, S. & Hand, M., IEA Wind Task 26: Multi-national case study of the financial cost of wind energy, 2011 || DTU International Energy Report - Perspectives on Wind Energy, DTU, 2021 || Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.7823029597019235,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.8640842699108027,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.8281044709527705,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.7934497667540754,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.7753946340793447,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.6258423677615389,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.9387635516423082,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.6203157072634758,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.9304735608952136,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.08809011031453688,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.08951505998594342,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.08578772230122558,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.0821976581915508,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.08032723149740496,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.07047208825162951,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.10570813237744425,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.06426178519792397,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (installation/development) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.09639267779688596,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.03486350882778776,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.03158762405547713,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.03158762405547713,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.03158762405547713,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.03158762405547713,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.02789080706223021,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.041836210593345316,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.025270099244381707,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (decommissioning of existing turbines) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.037905148866572556,,,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.016945081360674137,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.01743950222831075,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.01707817421470241,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.01672253698891541,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.016534122404680524,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.01355606508853931,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.020334097632808964,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
