catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.01322729792374442,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.019840946885616627,O,"Only internal grid costs included, see also note I",20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.07682100586021669,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.07016268745987894,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.07112424538157412,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.07210401407128134,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.07263714618137726,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.061456804688173355,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.09218520703226002,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.05810971694510181,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (purchase of neighbour settlements) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.08716457541765271,[Q],,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.10649120722438954,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.11095770282271042,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.11095770282271042,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.11095770282271042,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.11095770282271042,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.08519296577951163,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.12778944866926745,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.08876616225816834,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Nominal investment (land purchase/rent) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.1331492433872525,P,Land costs can be as well purchace as annual rent. Here is chosen to add annual rent x 10 to purchace costs in CAPEX and then remove land rent from OPEX.,20,"Analysis of ""køberets"" projects 2017-2018"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,2.1132622205094593,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2025,2.0610030561405495,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,1.9751844870564466,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2040,1.8925265175154316,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,1.8494616395661037,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,1.6906097764075676,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,2.5359146646113513,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.479569311652883,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,2.219353967479324,"[J, N]",,"[13, 21]","Hvor længe holder en mølle, Naturlig Energi, januar 2012 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,16396.952973721294,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2025,17386.63391824554,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,16662.66796409161,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,15965.364846295015,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,15602.06928231802,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,13117.562378977036,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,19676.343568465552,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,12481.655425854417,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,18722.483138781623,"[J, N]",,"[20, 21]","Analysis of ""køberets"" projects 2017-2018 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,ctrl,2020,0.972,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,ctrl,2025,0.97,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,ctrl,2030,0.977,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,ctrl,2040,0.977,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,ctrl,2050,0.982,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,lower,2020,0.989,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,upper,2020,0.945,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,lower,2050,0.989,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Availability [%],%,upper,2050,0.945,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,ctrl,2020,85,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,ctrl,2025,90,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,ctrl,2030,100,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,ctrl,2040,105,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,ctrl,2050,110,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,lower,2020,85,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,upper,2020,120,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,lower,2050,85,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Hub height [m],m,upper,2050,150,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,ctrl,2020,130,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,ctrl,2025,135,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,ctrl,2030,145,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,ctrl,2040,155,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,ctrl,2050,165,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,lower,2020,90,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,upper,2020,130,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,lower,2050,100,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Rotor diameter [m],m,upper,2050,150,K,Currently only turbines up to 150 m total height is installed commercially in Denmark because of strict demands to higher turbines. No change in the national regulation is assumed until after 2020.  Some test sites allow for larger turbines. Aboard e.g. in Germany turbines with at total higher of 200 m is installed today.,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2020,316.426395732999,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2025,310,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2030,302.7918061201338,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2040,291.48043688005805,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2050,280.60375641546284,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2020,314.38013450250935,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2020,452.03770818999857,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2050,190.9859317102744,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2050,452.70739368361336,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,ctrl,2020,0.3881278538812785,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,ctrl,2025,0.3995433789954338,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,ctrl,2030,0.410958904109589,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,ctrl,2040,0.4223744292237443,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,ctrl,2050,0.4337899543378995,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,lower,2020,0.228310502283105,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,upper,2020,0.45662100456621,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,lower,2050,0.228310502283105,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average capacity factor [],,upper,2050,0.5136986301369864,,,"[18, 21]","Nielsen, P. et. al., Vindmøllers økonomi EUDP projekt 33033-0196, 2010 || Interviews with project developers and suppliers Dec. 2018 - Jan. 2019"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,3400,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2025,3500,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,3600,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,3700,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,3800,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2020,2000,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2020,4000,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2050,2000,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Onshore turbines,"Onshore wind turbine, utility - renewable power - wind - large",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2050,4500,"[A, L]",,2,"Master data register of wind turbines, March 2022, Danish Energy Agency, 2023"
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,ctrl,2015,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,lower,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,upper,2020,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Forced outage [],,upper,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.16,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.16,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.16,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.16,B,The maintenance normally consists of 1 -2 annual service visits.,,
