catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2020,0.05,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2020,0.26,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.05,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.26,B,The maintenance normally consists of 1 -2 annual service visits.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Technical lifetime [years],years,ctrl,2015,20.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Technical lifetime [years],years,ctrl,2020,20.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Technical lifetime [years],years,ctrl,2030,20.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Technical lifetime [years],years,ctrl,2050,20.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,ctrl,2015,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,ctrl,2020,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,ctrl,2030,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,ctrl,2050,1.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,lower,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,upper,2020,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,lower,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Construction time [years],years,upper,2050,1.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,0.8,C,"An area of around 5 m x 5 m is needed for at small wind turbine. The real ""area use"" is the noise zone, which ranges up to 100 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,0.8,C,"An area of around 5 m x 5 m is needed for at small wind turbine. The real ""area use"" is the noise zone, which ranges up to 100 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,0.8,C,"An area of around 5 m x 5 m is needed for at small wind turbine. The real ""area use"" is the noise zone, which ranges up to 100 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,0.8,C,"An area of around 5 m x 5 m is needed for at small wind turbine. The real ""area use"" is the noise zone, which ranges up to 100 m from the wind turbine in worst case.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,4.253490872,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,4.0408163284,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.83877551198,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,3.6473684227400005,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,3.1901181540000003,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,6.380236308000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,3.1901181540000003,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,6.380236308000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.9570354462000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.9570354462000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9570354462000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.9570354462000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.9038668103,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.0102040821,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.9038668103,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (equipment) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0102040821,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.10633727180000002,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.10633727180000002,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.10633727180000002,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.10633727180000002,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.1595059077,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.05316863590000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.1595059077,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.05316863590000001,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2015,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2020,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,0.0,0,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,106337.27180000002,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,101020.40821000001,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,95703.54462000002,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,90386.68103,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,0.0,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,0.0,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,0.0,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,0.0,G,The service cost is assumed fixed to 100EUR/kW/y.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,ctrl,2015,540.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,ctrl,2020,540.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,ctrl,2030,540.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,ctrl,2050,540.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,lower,2020,350.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,upper,2020,700.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,lower,2050,350.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Fixed O&M (*total) [EUR/unit/y],EUR/unit/y,upper,2050,700.0,"[E, F]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,ctrl,2015,18.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,ctrl,2020,18.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,ctrl,2030,18.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,ctrl,2050,18.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,lower,2020,14.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,upper,2020,18.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,lower,2050,14.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Hub height [m],m,upper,2050,18.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,ctrl,2015,8.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,ctrl,2020,11.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,ctrl,2030,12.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,ctrl,2050,14.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,lower,2020,4.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,upper,2020,14.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,lower,2050,4.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Rotor diameter [m],m,upper,2050,14.0,H,Domestic turbines have a maximum total height of 25 m according to Danish regulations.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,1600.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1800.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,2000.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,2200.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2020,1000.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2020,2300.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2050,1000.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,20 Domestic turbines,"Onshore wind turbine, residential - renewable power - wind - small",Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2050,2300.0,"[A, J]",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,20,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2030,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,lower,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,upper,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2025,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2030,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,lower,2025,25,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,upper,2025,40,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2025,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2030,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,lower,2025,3,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,upper,2025,4,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2025,200,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,166.66666666666666,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2025,222.2222222222222,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2025,181.8181818181818,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,1.915269196822595,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.5411060228821627,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2025,1.7237422771403355,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2025,2.1067961165048543,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.13239187996469548,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.1262640450121461,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.11915269196822594,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.14563106796116504,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,1.1915269196822595,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9306086579232158,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,lower,2025,1.0723742277140336,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,upper,2025,1.3106796116504855,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.4854368932038835,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.3791368606353842,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.4368932038834952,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.5339805825242719,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.0176522506619594,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.016835206001619484,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.01588702559576346,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.019417475728155338,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2025,0,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,upper,2025,0,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.088261253309797,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.088261253309797,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.07943512797881731,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.09708737864077671,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2025,44000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,34000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2025,39600,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2025,48400.00000000001,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2025,4.41306266548985,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,3.446698733048947,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2025,3.971756398940865,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2025,4.8543689320388355,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2025,150,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2030,170,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,lower,2025,150,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,upper,2025,150,A,,3.0,
