catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2025,236,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2030,280,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,lower,2025,236,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,upper,2025,236,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2025,343,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2030,320,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2025,343,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2025,343,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2025,5,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2030,6,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,lower,2025,4.5,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,upper,2025,5.5,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2025,4000,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,4150,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2025,4000,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2025,4000,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2025,20,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2030,20,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,lower,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,upper,2025,25,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2025,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2030,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,lower,2025,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,upper,2025,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2025,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2030,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,lower,2025,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,upper,2025,15,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2025,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2030,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,lower,2025,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,upper,2025,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2025,No,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2030,No,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,lower,2025,No,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Nearshore Wind AC,Nearshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,upper,2025,No,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,20,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2035,25,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,30,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,35,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,30,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,40,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2030,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2035,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2040,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,lower,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,upper,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,lower,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Forced outage [],,upper,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2025,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2030,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2035,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2040,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2050,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,lower,2025,25,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,upper,2025,40,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,lower,2050,25,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,upper,2050,40,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2025,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2030,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2035,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2040,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2050,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,lower,2025,3,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,upper,2025,4,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,lower,2050,3,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Construction time [years],years,upper,2050,4,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2025,200,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,166.66666666666666,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2035,142.85714285714286,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,125,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,100,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2025,222.2222222222222,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2025,181.8181818181818,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,111.1111111111111,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,90.9090909090909,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,2.780229479258605,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,2.3931344873524045,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,2.248224304630978,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,2.1405660919676865,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,1.9856929919992503,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2025,2.502206531332745,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2025,3.0582524271844664,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.290700444799513,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,2.680685539198988,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.176522506619594,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.16835206001619485,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.1655881796724551,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.16385985933636796,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.16158975444542134,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.15887025595763463,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.19417475728155342,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.10503334038952387,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.21814616850131882,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,1.1915269196822595,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9306086579232158,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.8536399027465155,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.8081844092939825,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.7514723976741057,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,lower,2025,1.0723742277140336,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,upper,2025,1.3106796116504855,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.4884570584881687,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0144877368600427,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.529567519858782,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.4136038479658737,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.3793955123317847,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.3591930707973256,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.33398773229960255,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.47661076787290385,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.5825242718446603,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.21709202599474167,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.45088343860446345,"A, ",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.0441306266548985,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.04208801500404871,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.04139704491811377,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04096496483409199,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.040397438611355335,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.03971756398940866,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.048543689320388356,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.02625833509738097,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.054536542125329705,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.5736981465136805,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.5736981465136805,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.5545748749632246,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.5258899676375405,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.47808178876140045,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.5163283318623124,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.6310679611650486,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.3107531626949103,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.6454104148278906,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.26478375992939096,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.26478375992939096,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.25362878999888455,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.242473820068378,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.22016388020736502,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.23830538393645187,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.2912621359223301,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.14310652213478728,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.2972212382799428,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2025,44000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,34000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2035,32000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,30000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,28000,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2025,39600,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2025,48400.00000000001,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,18200,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,37800,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2025,4.41306266548985,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,3.446698733048947,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2035,3.161629269431539,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2040,2.9932755899777126,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,2.783231102496688,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2025,3.971756398940865,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2025,4.8543689320388355,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.8091002166228471,"A, F",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,3.757361988370529,"A, F",,2.0,
