catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2025,150,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2030,170,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2035,190,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2040,210,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,ctrl,2050,220,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,lower,2025,150,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,upper,2025,150,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,lower,2050,210,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Hub height [m],m,upper,2050,220,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2025,236,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2030,280,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2035,320,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2040,350,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,ctrl,2050,380,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,lower,2025,236,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,upper,2025,236,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,lower,2050,370,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Rotor diameter [m],m,upper,2050,390,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2025,343,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2030,320,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2035,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2040,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2050,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2025,343,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2025,343,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2050,280,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2050,340,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2025,5,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2030,6,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2035,7,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2040,8,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2050,10,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,lower,2025,4.5,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,upper,2025,5.5,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,lower,2050,9,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,upper,2050,11,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2025,4400,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,4550,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2035,4600,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,4650,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,4650,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2025,4400,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2025,4400,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2050,4800,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2050,4550,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2025,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2030,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2035,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2040,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2050,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,lower,2025,65,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,upper,2025,75,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,lower,2050,65,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Wind farm size [number of turbines],number of turbines,upper,2050,75,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2025,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2030,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2035,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2040,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,ctrl,2050,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,lower,2025,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,upper,2025,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,lower,2050,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Water depth [m],m,upper,2050,30,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2025,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2030,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2035,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2040,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,ctrl,2050,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,lower,2025,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,upper,2025,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,lower,2050,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Distance to shore [km],km,upper,2050,60,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2025,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2030,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2035,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2040,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,ctrl,2050,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,lower,2025,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,upper,2025,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,lower,2050,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Grid connection type,,upper,2050,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2025,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2030,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2035,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2040,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,ctrl,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,lower,2025,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,upper,2025,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,lower,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Fixed,Offshore Wind - AC connected - Fixed bottom,Technology-specific data,Offshore substation,,upper,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,20,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2035,25,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,30,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,35,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,30,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,40,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Forced outage [],,ctrl,2030,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Forced outage [],,ctrl,2035,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Forced outage [],,ctrl,2040,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Forced outage [],,ctrl,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Forced outage [],,lower,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Forced outage [],,upper,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Technical lifetime [years],years,ctrl,2030,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Technical lifetime [years],years,ctrl,2035,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Technical lifetime [years],years,ctrl,2040,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Technical lifetime [years],years,ctrl,2050,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Technical lifetime [years],years,lower,2050,25,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Technical lifetime [years],years,upper,2050,40,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Construction time [years],years,ctrl,2030,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Construction time [years],years,ctrl,2035,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Construction time [years],years,ctrl,2040,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Construction time [years],years,ctrl,2050,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Construction time [years],years,lower,2050,3,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Construction time [years],years,upper,2050,4,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,166.66666666666666,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2035,142.85714285714286,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,125,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,100,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,111.1111111111111,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,90.9090909090909,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.5581333707509337,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,2.8999974231767514,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,2.4950329657837984,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.2536291682379885,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.3635621790635732,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,3.143696157412404,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.2314840825222679,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.2276837470496258,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.16385985933636796,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.16158975444542134,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.10503334038952387,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.21814616850131882,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9306086579232158,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.8536399027465155,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.8081844092939825,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.7514723976741057,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.4884570584881687,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0144877368600427,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.6037319621681267,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,1.0536159935000158,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.794484551302897,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.6753118686074625,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.33765593430373125,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0129678029111937,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.04208801500404871,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.04139704491811377,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04096496483409199,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.040397438611355335,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.02625833509738097,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.054536542125329705,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.5736981465136805,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.5545748749632246,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.5258899676375405,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.47808178876140045,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.3107531626949103,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.6454104148278906,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.176522506619594,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.16908585999925635,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.1616492133789187,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.14677592013824337,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.09540434808985819,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.19814749218662855,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,62000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2035,42000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,33000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,28000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,14000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,37800,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,6.218422180994475,"A, I, J",,2.0,
