catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2035,4.210766475057689,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2040,3.2403149161557665,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,2.78667082789396,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.39333541394698,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,4.18000624184094,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2030,170,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2035,190,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2040,210,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2050,220,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Hub height [m],m,lower,2050,210,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Hub height [m],m,upper,2050,220,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2030,280,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2035,320,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2040,350,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2050,380,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Rotor diameter [m],m,lower,2050,370,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Rotor diameter [m],m,upper,2050,390,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2030,320,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2035,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2040,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2050,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2050,280,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2050,340,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2030,6,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2035,7,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2040,8,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2050,10,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,lower,2050,9,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,upper,2050,11,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,4150,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2035,4200,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,4250,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,4250,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2050,4400,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2050,4150,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2030,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2035,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2040,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2050,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,lower,2050,65,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,upper,2050,75,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2030,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2035,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2040,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2050,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Water depth [m],m,lower,2050,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Water depth [m],m,upper,2050,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2030,35,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2035,35,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2040,35,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2050,35,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Distance to shore [km],km,lower,2050,35,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Distance to shore [km],km,upper,2050,35,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2030,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2035,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2040,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2050,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Grid connection type,,lower,2050,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Grid connection type,,upper,2050,AC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2030,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2035,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2040,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Offshore substation,,lower,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Offshore Wind AC Floating,Offshore Wind - AC connected - Floating,Technology-specific data,Offshore substation,,upper,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,20,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2035,25,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,30,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,35,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2025,15,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,lower,2050,30,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,upper,2050,40,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2030,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2035,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2040,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,ctrl,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,lower,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,upper,2025,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,lower,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Forced outage [],,upper,2050,0.02,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2035,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2025,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,lower,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Planned outage [weeks per year],weeks per year,upper,2050,0.5,B,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2025,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2030,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2035,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2040,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,ctrl,2050,30,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,lower,2025,25,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,upper,2025,40,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,lower,2050,25,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Technical lifetime [years],years,upper,2050,40,C,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2025,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2030,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2035,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2040,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,ctrl,2050,3.5,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,lower,2025,3,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,upper,2025,4,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,lower,2050,3,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Construction time [years],years,upper,2050,4,D,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2025,200,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,166.66666666666666,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2035,142.85714285714286,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,125,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,100,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2025,222.2222222222222,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2025,181.8181818181818,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,lower,2050,111.1111111111111,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,upper,2050,90.9090909090909,E,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,3.618711385701677,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,3.221952754471067,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,3.0318161006067985,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,2.897776997470182,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,2.683628780756598,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2025,3.2568402471315094,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2025,3.980582524271845,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,1.744358707491789,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,3.622898854021408,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.176522506619594,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.16835206001619485,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.1655881796724551,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.16385985933636796,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.16158975444542134,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.15887025595763463,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.19417475728155342,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.10503334038952387,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (project development etc.) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.21814616850131882,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,1.1915269196822595,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.9306086579232158,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.8536399027465155,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.8081844092939825,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.7514723976741057,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,lower,2025,1.0723742277140336,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,upper,2025,1.3106796116504855,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.4884570584881687,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (turbines) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0144877368600427,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.5736981465136805,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.44807083529636316,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.4110118050261001,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.38912582669710266,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.36182004332456935,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.5163283318623124,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.6310679611650486,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.2351830281609701,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.48845705848816867,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,0.0441306266548985,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.04208801500404871,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.04139704491811377,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04096496483409199,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.040397438611355335,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.03971756398940866,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2025,0.048543689320388356,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.02625833509738097,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.054536542125329705,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2025,1.0591350397175638,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.0591350397175638,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,1.0096427481419767,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.970048914881507,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8908612483605677,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2025,0.9532215357458075,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,upper,2025,1.1650485436893203,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Fixed,Far shore Wind - DC connected - Fixed bottom,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.579059811434369,G,,,
