catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.794484551302897,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.6753118686074625,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.33765593430373125,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (foundation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.0129678029111937,"A, I, J",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.04208801500404871,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.04139704491811377,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04096496483409199,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.040397438611355335,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.02625833509738097,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (array cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.054536542125329705,"A, F",,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,1.0591350397175638,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,1.0096427481419767,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.970048914881507,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.8908612483605677,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.579059811434369,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (substation) [MEUR/MW_e],MEUR/MW_e,upper,2050,1.2026626852867663,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.4854368932038835,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2035,0.4658385093167702,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.4447325574383405,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.40402822167279745,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.2626183440873184,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Nominal investment (export cables) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.5454380992582766,G,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,62000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2035,42000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,33000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,28000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,14000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,42000,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2030,6.218422180994475,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2035,4.210766475057689,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2040,3.2403149161557665,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,ctrl,2050,2.78667082789396,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,lower,2050,1.39333541394698,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Financial data,Variable O&M (*total) [EUR/MWh_e],EUR/MWh_e,upper,2050,4.18000624184094,"A, I, J",,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2030,170,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2035,190,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2040,210,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Hub height [m],m,ctrl,2050,220,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Hub height [m],m,lower,2050,210,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Hub height [m],m,upper,2050,220,A,,3.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2030,280,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2035,320,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2040,350,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Rotor diameter [m],m,ctrl,2050,380,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Rotor diameter [m],m,lower,2050,370,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Rotor diameter [m],m,upper,2050,390,"A, H",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2030,320,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2035,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2040,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,ctrl,2050,310,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,lower,2050,280,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific power [W_e/m2],W_e/m2,upper,2050,340,A,,2.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2030,6,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2035,7,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2040,8,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,ctrl,2050,10,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,lower,2050,9,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Specific area coverage [MW_e/km2],MW_e/km2,upper,2050,11,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,4650,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2035,4700,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,4750,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,4750,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,lower,2050,4900,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,upper,2050,4650,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2030,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2035,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2040,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,ctrl,2050,70,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,lower,2050,65,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Wind farm size [number of turbines],number of turbines,upper,2050,75,A,,1.0,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2030,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2035,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2040,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Water depth [m],m,ctrl,2050,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Water depth [m],m,lower,2050,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Water depth [m],m,upper,2050,75,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2030,150,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2035,150,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2040,150,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Distance to shore [km],km,ctrl,2050,150,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Distance to shore [km],km,lower,2050,150,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Distance to shore [km],km,upper,2050,150,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2030,DC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2035,DC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2040,DC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Grid connection type,,ctrl,2050,DC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Grid connection type,,lower,2050,DC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Grid connection type,,upper,2050,DC,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2030,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2035,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2040,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Offshore substation,,ctrl,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Offshore substation,,lower,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,21 Far shore Wind DC Floating,Far shore Wind - DC connected - Floating,Technology-specific data,Offshore substation,,upper,2050,Yes,A,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,0.006,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,0.006,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,0.006,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,0.006,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,0.006,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Forced outage [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Forced outage [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Forced outage [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Forced outage [],,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Forced outage [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2015,30.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2020,35.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2030,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2040,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2050,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Construction time [years],years,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Construction time [years],years,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Construction time [years],years,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Construction time [years],years,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Construction time [years],years,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,6.36,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,5.12,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,4.57,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,4.29,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,4.04,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.67,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,1.2419354838709664,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.8400461367546345,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.699123128140042,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.6358139774826984,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,1.1854838709677418,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,1.2983870967741933,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.5416332078469425,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.8464536505222728,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,1.59,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,1.18279569892473,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.8000439397663185,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.6658315506095638,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.6055371214120937,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,1.129032258064516,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,1.236559139784946,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.5158411503304213,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.806146333830736,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.031299327587790825,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.02521579752000525,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.022635116085759868,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.02137113456800913,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.029876630879254875,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.03272202429632677,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.019011882938147023,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.023704066583979864,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.22317925561785704,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.14485357781603872,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.11672107046030304,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.10404925320103582,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.21303474399886352,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.2333237672368505,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.08626556254947006,,,,
