catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.12244029609125834,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.81,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.491122245209491,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.27220925575450466,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.20270848811033715,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.17327385818089722,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.4687985067908777,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.5134459836281041,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.13645213058703315,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.32638863625056225,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.2826033374471339,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.22767481236000653,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.2043736988086059,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.19296114068300602,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.2697577311995371,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.2954489436947311,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.17165932892342373,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.21402531121195303,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.86,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.21112903225806454,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.17009269330407922,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.15268475467503606,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.14415859084975022,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.2015322580645161,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.22072580645161285,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.12824430284886842,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.15989534038451944,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,16700.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,13400.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,10700.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,9600.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,8900.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,12100.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,14800.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,8100.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,9900.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2015,0.0063,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2020,0.0063,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2030,0.0063,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2040,0.0063,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2050,0.0063,"B3,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2015,6.06,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2020,4.88,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2030,4.35,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2040,4.08,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2050,3.85,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.269146035663937,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.21683315462857763,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.19464161791295798,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.1837725149361962,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.2569121249519401,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.2813799463759344,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.16348507516516544,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.20383362972566954,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.2125516720170067,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.13795578839622735,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.11116292424790765,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.09909452685812935,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.20289023237987,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.2222131116541433,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.08215767861854291,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.11660980580119841,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.82,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.2010752688172043,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.16199304124198022,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.1454140520714629,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.13729389604738115,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.1919354838709677,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.2102150537634408,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.12213743128463658,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.15228127655668516,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.78,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.46773547162808665,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.2592469102423854,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.19305570296222585,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.16502272207704496,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.44647476837226446,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.4889961748839087,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.12995441008288872,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.3108463202386307,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.029808883416943644,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.024015045257147854,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.021557253415009397,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.020353461493342027,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.02845393417071893,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.03116383266316835,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.01810655517918764,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.02257530150855225,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2015,15900.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,12800.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,10200.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,9100.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,8500.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2020,11500.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2020,14100.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2050,7700.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2050,9400.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,12800.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,10200.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,9100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,8500.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2015,0.005,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2020,0.004,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2030,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2040,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2050,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2015,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2020,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2030,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2040,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2050,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Transposition factor,,ctrl,2015,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Transposition factor,,ctrl,2020,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Transposition factor,,ctrl,2030,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Transposition factor,,ctrl,2040,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Transposition factor,,ctrl,2050,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2015,0.79,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2020,0.85,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2030,0.9,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
