catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2040,0.91,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2050,0.92,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2015,0.165,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2020,0.205,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2030,0.23,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2040,0.245,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2050,0.26,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2015,10.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2020,12.5,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2030,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2040,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2050,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2015,1.05,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2020,1.05,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2030,1.05,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2040,1.05,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2050,1.05,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,934.72,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1010.33,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1116.06,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1127.81,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1139.56,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,981.46,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1060.84,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1171.86,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1184.2,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV residential,PV - renewable power - solar - residential rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1196.53,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,0.1,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,0.1,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,0.1,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,0.1,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,0.1,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Forced outage [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Forced outage [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Forced outage [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Forced outage [],,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Forced outage [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2015,30.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2020,35.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2030,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2040,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Technical lifetime [years],years,ctrl,2050,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Construction time [years],years,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Construction time [years],years,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Construction time [years],years,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Construction time [years],years,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Construction time [years],years,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,6.67,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,5.37,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,4.78,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,4.49,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,4.23,X,The accounts only for the area of the roof that is covered by solar panels and usable for the panels to be installed. Rooftops may have partial areas not suited for module coverage.,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.43,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.87,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.57,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.46,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.41,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.86,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.92,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.36,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.59,"M,O",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,1.3,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.79,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.51,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.42,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.38,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.78,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.84,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.33,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.53,"M,N",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.18,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.81,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.44,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.24,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.18,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.15,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.43,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.46,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.12,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.29,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.13,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.13,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.61,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,14300.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,10600.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,8900.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,8000.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
