catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,7500.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,9500.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,11700.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,6700.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,8300.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2015,0.11,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2020,0.11,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2030,0.11,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2040,0.11,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2050,0.11,"B2,C",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2015,6.06,W,"""Equipment"" covers PV module, inverter, transformer and grid connection. ""Other"" covers soft costs and other costs.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2020,4.88,W,"""Equipment"" covers PV module, inverter, transformer and grid connection. ""Other"" covers soft costs and other costs.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2030,4.35,W,"""Equipment"" covers PV module, inverter, transformer and grid connection. ""Other"" covers soft costs and other costs.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2040,4.08,W,"""Equipment"" covers PV module, inverter, transformer and grid connection. ""Other"" covers soft costs and other costs.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2050,3.85,W,"""Equipment"" covers PV module, inverter, transformer and grid connection. ""Other"" covers soft costs and other costs.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.12,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.12,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.13,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.16,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.16,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.56,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.74,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.4,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.22,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.16,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.14,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.39,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.42,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.11,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.26,"M,O",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2015,13000.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,9600.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,8100.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,7300.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,6800.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2020,8600.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2020,10600.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2050,6100.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2050,7500.0,P,The cost of O&M includes regular replacement of inverters. The inverter is assumed to have 12.5 year lifetime. The cost of a new inverter is calculated as a yearly cost.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2015,13000.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,9600.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,8100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,7300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,6800.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2015,0.005,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2020,0.004,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2030,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2040,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2050,0.003,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2015,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2020,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2030,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2040,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2050,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Transposition factor,,ctrl,2015,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Transposition factor,,ctrl,2020,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Transposition factor,,ctrl,2030,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Transposition factor,,ctrl,2040,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Transposition factor,,ctrl,2050,1.1,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2015,0.0,,,3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2020,0.0,,,3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2030,0.0,,,3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2040,0.01,,,3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2050,0.02,,,3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2015,0.81,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2020,0.85,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2030,0.9,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2040,0.91,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Performance ratio (measure of combined losses) [],,ctrl,2050,0.92,F,"The performance ratio is an efficiency measure which takes the combined losses from incident angle modifer, inverter loss, PV systems losses and non-STC corrections and AC grid losses into account. The Incident Angle Modifier (IAM) loss represents the total yearly solar energy that is reflected from the glass when the angle of incidence is different from the perpendicular (the reflections at a normal incidence is already included in the STC efficiency). PV systems losses and non-STC corrections are calculated by simulating a model-year where corrections are made hour-by-hour due to the fact that the actual operation does not take place under STC conditions. Additionally, electrical losses in cables are included. The inverter loss includes the Maximum Power Point Tracking (MPPT) efficiency and is averaged over typical load levels. An addition to the ratio is the added benefit of having bifacial modules which raise the generation by 5%.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2015,0.165,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2020,0.205,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2030,0.23,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2040,0.245,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,PV module conversion efficiency [],,ctrl,2050,0.26,U,"The efficiency is a market average of commercial modules. Modules with above 21% efficiency are, as of 2019, commercially available but not common in PV projects. The market development towards 2030 is projected to shift to back contact n-type mono- Si cells and silicon heterojunction(HJT) n-type mono-Si cells which both have higher efficiencies.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2015,10.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2020,12.5,,,6,Interviews with Danish developers and suppliers in the summer 2021.
