catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2030,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2040,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Inverter lifetime [years],years,ctrl,2050,15.0,,,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2015,1.1,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2020,1.1,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2030,1.1,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2040,1.1,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Sizing factor (DC/AC) [W_e/W_e],W_e/W_e,ctrl,2050,1.1,D,"The DC/AC shown equals module peak capacity (in Wp) divided by inverter/transformer capacity (Wac,max). The sizing factor is set to the same value for all years . In practice the sizing factor is chosen according to the desired utilisation/loading of the inverter which can also reflect a desire to maximise the energy production from a given (restricted) AC-capacity. Single axis tracker systems can be sized with a smaller inverter relative to fixed tilt systems without loosing too much generation because their peak generation is usually lower.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,950.59,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1010.33,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1116.06,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1127.81,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours (DC-value) [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1139.56,"A1,I",,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2015,1045.65,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2020,1111.36,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2030,1227.67,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2040,1240.59,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Rooftop PV comm.&industrial,PV - renewable power - solar - commercial/industrial rooftop,Technology-specific data,Average annual full-load hours [MWh_e/MW_e],MWh_e/MW_e,ctrl,2050,1253.51,A1,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2015,4.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2020,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2030,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2040,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Generating capacity for one unit [MW_e],MW_e,ctrl,2050,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Forced outage [],,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Forced outage [],,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Forced outage [],,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Forced outage [],,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Forced outage [],,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2015,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2020,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2030,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2040,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Planned outage [weeks per year],weeks per year,ctrl,2050,0.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Technical lifetime [years],years,ctrl,2015,30.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Technical lifetime [years],years,ctrl,2020,35.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Technical lifetime [years],years,ctrl,2030,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Technical lifetime [years],years,ctrl,2040,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Technical lifetime [years],years,ctrl,2050,40.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Construction time [years],years,ctrl,2015,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Construction time [years],years,ctrl,2020,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Construction time [years],years,ctrl,2030,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Construction time [years],years,ctrl,2040,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Construction time [years],years,ctrl,2050,0.5,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2015,20.25,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2020,13.75,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2030,12.26,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2040,11.51,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Energy/technical data,Space requirement [1000 m2/MW_e],1000 m2/MW_e,ctrl,2050,10.84,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,1.55,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.56,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.38,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.32,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.29,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.54,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.6,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.25,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (*total) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.4,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,1.15,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.45,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.31,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.26,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.23,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.44,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.48,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.2,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (*total, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.32,"M,N,O,Q",,"2, 4","""World Energy Outlook"". IEA. 2021. || ""Global Market Outlook For Solar Power 2021 - 2025"". SolarPower Europe. July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (grid connection) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (inverter) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.89,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.26,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.25,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.27,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (pv modules) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.13,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.09,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.12,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (installation) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.1,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.23,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.05,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,"Nominal investment (other, i.e. residual balance of plant) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2015,0.09,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2030,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2040,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,ctrl,2050,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,lower,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,upper,2020,0.04,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,lower,2050,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Nominal investment (soft costs) [MEUR/MW_e],MEUR/MW_e,upper,2050,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2015,13600.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,11300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,9500.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,8100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,7400.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2020,10100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2020,12400.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,lower,2050,6600.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (*total) [EUR/MW_e/y],EUR/MW_e/y,upper,2050,8100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2020,4400.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2030,3900.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
