catalogue,source_file,ws,Technology,cat,par,unit,est,year,val,note,note_text,ref,ref_text
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2040,3100.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Financial data,Fixed O&M (land rent) [EUR/MW_e/y],EUR/MW_e/y,ctrl,2050,2500.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2015,5.4,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2020,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2030,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2040,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Generating capacity for one unit (DC-value) [MW_e],MW_e,ctrl,2050,50.0,C,The peak power of the system is the max. power of the PV modules (DC).,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2015,15.0,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2020,11.0,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2030,9.8,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2040,9.2,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Space requirement (per DC) [1000m2/MW_e],1000m2/MW_e,ctrl,2050,8.67,"B,B1",,6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.11,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.1,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.08,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.07,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.07,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.1,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.11,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.06,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (installation, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.08,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (inverter, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.01,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.17,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.04,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.02,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (other, i.e. residual balance of plant, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.03,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.66,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.21,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.11,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.08,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.07,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.2,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.22,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.06,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (pv module, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.14,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.06,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.03,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (soft costs, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.02,V,"The soft cost includes permits, surveys and studies on grid level, geotechnical analysis, legal costs, envionmental costs, planning costs. The installation cost covers all physical installation, electrical hardware, mechanical mounting system.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2015,0.06,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2020,0.05,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2030,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2040,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,ctrl,2050,0.03,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2020,0.05,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2020,0.05,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,lower,2050,0.03,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Nominal investment (transformer and grid connection, per DC) [MEUR/MW_e]",MEUR/MW_e,upper,2050,0.04,R,Transformer and grid connection costs tend to vary depending on the location of the plant relative to the grid as well as size of the plant. This specific cost of utility scale is based on connection at 50/60 kV.,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2015,10100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,9000.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,7600.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,6500.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,5900.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2020,8100.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2020,9900.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,lower,2050,5300.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (*total, per DC) [EUR/MW_e/y]",EUR/MW_e/y,upper,2050,6500.0,,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,3500.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,3100.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,2500.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (land rent, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,2000.0,S,"O&M cost of rented land calculations are made with the assumption that the plant ha/MWp ratio is 1.1. The projected increase in module efficiency will result in a decreased ha/MWp ratio which then decreases the cost of rent of land towards 2050. For single axis tracker systems, the ratio used in 2020 is 1.3 ha/MWp. The cost of rented land is assumed constant but decreases with increasing solar cell efficiency. It is not taken into account that favorable PV-site locations could potentially rise in costs as locations become scarse.",6,Interviews with Danish developers and suppliers in the summer 2021.
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2020,5500.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2030,4500.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2040,4000.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,"Fixed O&M (other, per DC) [EUR/MW_e/y]",EUR/MW_e/y,ctrl,2050,3900.0,P2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2015,0.005,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2020,0.004,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2030,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2040,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,ctrl,2050,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,lower,2020,0.003,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Average annual degradation of full-load hours [],,upper,2020,0.005,A2,,,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2015,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2020,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2030,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2040,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Global horizontal irradiance [kWh/m2/y],kWh/m2/y,ctrl,2050,1068.0,A,The global irradiation is a measure of the energy resource potential available and is depended on the exact geographical location. The average value in Denmark as determined among 25 measurement stations is 1068 (kWh/m2/y) ± 3.1 %. The best sites demonstrate values around 1100 kWh/m2/y.,1,"Peter Riddersholm Wang, DMI Teknisk Rapport 13-08, Referenceværdier: Måneds- og årsværdier for stationer 2001 - 2010, Danmark for temperatur, relativ luftfugtighed, vindhastighed, globalstråling og nedbør."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Transposition factor,,ctrl,2015,1.15,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Transposition factor,,ctrl,2020,1.17,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Transposition factor,,ctrl,2030,1.17,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Transposition factor,,ctrl,2040,1.17,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Transposition factor,,ctrl,2050,1.17,E,"The transposition factor describes the increase in the sunlight energy that can be obtained by tilting the module with respect to horizontal and reduction in received energy when the orientation deviates from South. The TF factor is set to the same value for all years and sizes of the system, as it is not the technical factors of the system, which determine the TF. The factor for tracking systems is about 10 % higher relative to fixed mount systems as the inclination angle can be adjusted during the day.",,
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2015,0.0,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
"Technology Data for Generation of Electricity and District Heating, v0018",technology_data_for_el_and_dh_-_0018.xlsx,22 Utility-scale PV,"PV - renewable power - solar - utility-scale, ground mounted",Technology-specific data,Performance ratio (contribution from bifaciality) [],,ctrl,2020,0.01,H,"Note that the Performance Ratio is increased gradually from 2020 to 2030 due to technical solutions which lower losses. For utility scale systems, bifacial modules are assumed to have a 20-30% market share in 2020 and 80% in 2030 in Denmark. The effect of bifacial modules are  therefore added gradually. Early studies show that bifacial modules have a 5% increased generation relative to monofacial.",3,""" Photovoltaics report"". Fraunhofer. 27 July 2021."
